,Day,Time,LMP,bypass_pretreatment_flow,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
44,1,45,0.15246,0.0,592.8929579836165,,,,0,0.0,1,1091.1699551123857,1091.1699551123857,0.0,174.5871928179817,36.226842509731206,0.0,,,171.38901627226392,1091.1699551123857,1047.5231569078899,43.646798204495454,1091.1699551123854,0.0,1.0,0.0,0.0,0.15571161483125018,104.72627756843639,0.96,700.5891794606687,672.5656122822419,28.02356717842677,1.0,0.0,0.0,0.1777874312954084,66.66273870382756,0.96,390.58077565171675,374.95754462564804,15.623231026068684,-0.0,0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,325.553941711353,1047.5231569078899,950.0,90.0,1040.0,7.52315690788987,1.0,-0.0,0.0,0.34268835969616096,162.77697085567647,0.9134615384615384,520.0,475.0,45.0,1.0,0.0,0.0,0.34268835969616107,162.7769708556765,0.9134615384615384,520.0,475.0,45.0,-0.0,0.0,-0.0,0.08724817754776784,0.0,0.8800000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.08724817754776784,0.0,0.88,0.0,0.0,-0.0,1.0,,,0.101,95.95,950.0,950.0,0.0,29.45,-0.0,,,141.1699551123853,0.0,60.703080698325685,2.0,592.892957983617,0.0,0.0,0.0,90.39246037418218
45,1,46,0.15246,0.0,592.8929579836174,,,,0,0.0,1,1091.1699551123882,1091.1699551123882,0.0,174.5871928179821,36.226842509731284,0.0,,,171.38901627226392,1091.1699551123882,1047.5231569078899,43.646798204495454,1091.1699551123854,0.0,1.0,0.0,0.0,0.15571161483125012,104.72627756843634,0.96,700.5891794606687,672.5656122822419,28.02356717842677,1.0,0.0,0.0,0.1777874312954084,66.66273870382756,0.96,390.58077565171675,374.95754462564804,15.623231026068684,-0.0,0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,325.55394171135345,1047.5231569078899,950.0,90.0,1040.0,7.52315690788987,1.0,0.0,0.0,0.3426883596961615,162.77697085567675,0.9134615384615387,520.0,475.0,45.0,1.0,0.0,0.0,0.3426883596961614,162.7769708556767,0.9134615384615388,520.0,475.0,45.0,-0.0,0.0,-0.0,0.08724817754776784,0.0,0.8800000000000001,0.0,0.0,0.0,-0.0,-0.0,0.0,0.08724817754776784,0.0,0.8800000000000001,0.0,0.0,0.0,1.0,,,0.101,95.95,950.0,950.0,0.0,29.45,-0.0,,,141.16995511238508,0.0,60.703080698325586,2.0,592.8929579836174,0.0,0.0,0.0,90.39246037418232
46,1,47,0.1016,0.0,1594.395749992706,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666665283,0.0,,,417.72451500459886,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142829884,144.60475601289315,0.96,905.5446419382826,869.3228562607512,36.22178567753134,1.0,0.0,0.0,0.1662857738173911,144.4671739853807,0.96,904.988058289122,868.7885359575571,36.199522331564914,1.0,1.0,-0.0,0.16043697810127913,128.652585006325,0.96,835.3006331058543,801.8886077816202,33.4120253242342,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,1.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,1.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333330137,4.0,1594.395749992706,0.0,-0.0,0.0,161.99060819925893
47,1,48,0.1016,0.0,1594.3957499927146,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666617,0.0,,,417.7245150046075,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142829917,144.60475601289394,0.96,905.5446419382857,869.3228562607543,36.221785677531464,1.0,0.0,0.0,0.16628577381738782,144.4671739853818,0.96,904.9880582891468,868.7885359575808,36.1995223315659,1.0,0.0,-0.0,0.16043697810128135,128.6525850063317,0.96,835.3006331058862,801.8886077816506,33.41202532423548,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333332687,4.0,1594.3957499927146,0.0,-0.0,0.0,161.9906081992598
48,1,49,0.1016,0.0,1594.3957499927155,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666627,0.0,,,417.7245150046082,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142829953,144.60475601289474,0.96,905.5446419382887,869.3228562607571,36.22178567753158,1.0,0.0,0.0,0.16628577381738827,144.46717398538286,0.96,904.9880582891509,868.7885359575848,36.199522331566065,1.0,0.0,-0.0,0.16043697810128096,128.6525850063306,0.96,835.3006331058814,801.8886077816461,33.41202532423529,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333332807,4.0,1594.3957499927155,0.0,-0.0,0.0,161.9906081992599
49,1,50,0.1016,0.0,1594.395749992716,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666631,0.0,,,417.72451500460886,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142829986,144.60475601289548,0.96,905.5446419382916,869.32285626076,36.2217856775317,1.0,0.0,0.0,0.1662857738173886,144.46717398538377,0.96,904.988058289155,868.7885359575888,36.19952233156623,1.0,0.0,-0.0,0.1604369781012807,128.65258500632962,0.96,835.3006331058762,801.8886077816411,33.412025324235074,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.4233333333289,4.0,1594.395749992716,0.0,-0.0,0.0,161.99060819925992
50,1,51,0.1016,0.0,1594.3957499927171,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666644,0.0,,,417.7245150046099,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142830009,144.60475601289613,0.96,905.5446419382946,869.3228562607628,36.22178567753182,1.0,0.0,0.0,0.1662857738173891,144.46717398538502,0.96,904.98805828916,868.7885359575936,36.199522331566435,1.0,0.0,-0.0,0.16043697810128038,128.65258500632874,0.96,835.3006331058721,801.8886077816371,33.41202532423491,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333333052,4.0,1594.3957499927171,0.0,-0.0,0.0,161.99060819926007
51,1,52,0.1016,0.0,1594.3957499927167,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666636,0.0,,,417.7245150046094,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.1663418314282999,144.60475601289554,0.96,905.5446419382919,869.3228562607602,36.221785677531706,1.0,0.0,0.0,0.1662857738173895,144.46717398538598,0.96,904.988058289164,868.7885359575973,36.19952233156659,1.0,0.0,-0.0,0.1604369781012801,128.65258500632785,0.96,835.300633105868,801.8886077816333,33.41202532423475,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.4233333333293,4.0,1594.3957499927167,0.0,-0.0,0.0,161.99060819926
52,1,53,0.1016,0.0,1594.395749992716,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666626,0.0,,,417.72451500460886,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.1663418314282992,144.60475601289397,0.96,905.5446419382857,869.3228562607543,36.221785677531464,1.0,0.0,0.0,0.16628577381739026,144.46717398538783,0.96,904.9880582891712,868.7885359576044,36.19952233156688,1.0,0.0,-0.0,0.16043697810127985,128.65258500632703,0.96,835.3006331058637,801.888607781629,33.41202532423458,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333332788,4.0,1594.395749992716,0.0,-0.0,0.0,161.99060819925992
53,1,54,0.1016,0.0,1594.395749992715,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666609,0.0,,,417.72451500460795,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142829898,144.60475601289332,0.96,905.5446419382828,869.3228562607515,36.221785677531344,1.0,0.0,0.0,0.1662857738173907,144.46717398538888,0.96,904.9880582891753,868.7885359576082,36.199522331567046,1.0,0.0,-0.0,0.16043697810127935,128.65258500632572,0.96,835.3006331058577,801.8886077816234,33.41202532423434,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333332584,4.0,1594.395749992715,0.0,-0.0,0.0,161.99060819925984
54,1,55,0.1016,0.0,1594.3957499927144,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666596,0.0,,,417.72451500460716,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142829856,144.60475601289235,0.96,905.5446419382791,869.3228562607479,36.221785677531194,1.0,0.0,0.0,0.16628577381739115,144.4671739853899,0.96,904.9880582891794,868.7885359576122,36.19952233156721,1.0,0.0,-0.0,0.16043697810127913,128.65258500632487,0.96,835.3006331058534,801.8886077816193,33.412025324234165,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333332421,4.0,1594.3957499927144,0.0,-0.0,0.0,161.99060819925978
55,1,56,0.1016,0.0,1594.3957499927137,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666586,0.0,,,417.7245150046064,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142829823,144.60475601289158,0.96,905.5446419382762,869.3228562607451,36.22178567753108,1.0,0.0,0.0,0.16628577381739149,144.46717398539084,0.96,904.9880582891835,868.7885359576162,36.19952233156737,1.0,0.0,-0.0,0.16043697810127888,128.652585006324,0.96,835.3006331058491,801.8886077816151,33.412025324233994,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333332279,4.0,1594.3957499927137,0.0,-0.0,0.0,161.9906081992597
56,1,57,0.1016,0.0,1594.395749992713,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666574,0.0,,,417.7245150046058,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142829792,144.60475601289085,0.96,905.5446419382732,869.3228562607422,36.22178567753096,1.0,0.0,0.0,0.16628577381739204,144.46717398539212,0.96,904.9880582891885,868.788535957621,36.19952233156757,1.0,0.0,-0.0,0.16043697810127844,128.65258500632282,0.96,835.3006331058439,801.8886077816101,33.41202532423378,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333332157,4.0,1594.395749992713,0.0,-0.0,0.0,161.99060819925964
57,1,58,0.1016,0.0,1594.3957499927124,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666565,0.0,,,417.7245150046051,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142829773,144.60475601289022,0.96,905.5446419382703,869.3228562607394,36.221785677530846,1.0,0.0,0.0,0.16628577381739226,144.46717398539298,0.96,904.9880582891926,868.7885359576248,36.199522331567735,1.0,0.0,-0.0,0.16043697810127813,128.6525850063219,0.96,835.3006331058396,801.888607781606,33.41202532423361,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333332013,4.0,1594.3957499927124,0.0,-0.0,0.0,161.99060819925955
58,1,59,0.1016,0.0,1594.3957499927114,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666547,0.0,,,417.7245150046042,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.1663418314282973,144.60475601288928,0.96,905.5446419382666,869.322856260736,36.2217856775307,1.0,0.0,0.0,0.16628577381739282,144.4671739853941,0.96,904.9880582891967,868.7885359576288,36.1995223315679,1.0,0.0,-0.0,0.16043697810127777,128.65258500632083,0.96,835.3006331058343,801.888607781601,33.412025324233404,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.4233333333179,4.0,1594.3957499927114,0.0,-0.0,0.0,161.99060819925947
59,1,60,0.1016,0.0,1594.3957499927108,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666536,0.0,,,417.7245150046035,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.1663418314282969,144.60475601288832,0.96,905.544641938263,869.3228562607325,36.221785677530555,1.0,0.0,0.0,0.16628577381739326,144.46717398539516,0.96,904.9880582892008,868.7885359576327,36.19952233156806,1.0,0.0,-0.0,0.16043697810127758,128.65258500632,0.96,835.30063310583,801.8886077815968,33.41202532423323,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333331646,4.0,1594.3957499927108,0.0,-0.0,0.0,161.9906081992594
60,1,61,0.1016,0.0,1594.39574999271,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666525,0.0,,,417.72451500460284,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142829662,144.6047560128876,0.96,905.54464193826,869.3228562607296,36.221785677530434,1.0,0.0,0.0,0.1662857738173936,144.4671739853961,0.96,904.9880582892049,868.7885359576367,36.199522331568225,1.0,0.0,-0.0,0.16043697810127727,128.6525850063191,0.96,835.3006331058257,801.8886077815927,33.412025324233056,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333331484,4.0,1594.39574999271,0.0,-0.0,0.0,161.99060819925933
61,1,62,0.1016,0.0,1594.3957499927094,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666513,0.0,,,417.72451500460215,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142829626,144.60475601288672,0.96,905.5446419382564,869.3228562607261,36.221785677530285,1.0,0.0,0.0,0.16628577381739404,144.46717398539718,0.96,904.9880582892092,868.7885359576409,36.1995223315684,1.0,0.0,-0.0,0.160436978101277,128.65258500631822,0.96,835.3006331058214,801.8886077815885,33.412025324232886,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333331341,4.0,1594.3957499927094,0.0,-0.0,0.0,161.99060819925927
62,1,63,0.1016,0.0,1594.395749992709,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666508,0.0,,,417.7245150046017,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.166341831428296,144.60475601288613,0.96,905.5446419382541,869.3228562607239,36.2217856775302,1.0,0.0,0.0,0.16628577381739448,144.4671739853982,0.96,904.9880582892133,868.7885359576447,36.199522331568566,1.0,0.0,-0.0,0.16043697810127666,128.65258500631742,0.96,835.300633105818,801.8886077815852,33.41202532423275,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333331281,4.0,1594.395749992709,0.0,-0.0,0.0,161.9906081992592
63,1,64,0.1016,0.0,1594.3957499927085,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666498,0.0,,,417.7245150046013,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16634183142829567,144.60475601288536,0.96,905.5446419382512,869.3228562607211,36.22178567753008,1.0,0.0,0.0,0.16628577381739493,144.46717398539926,0.96,904.9880582892174,868.7885359576487,36.19952233156873,1.0,0.0,-0.0,0.1604369781012765,128.65258500631666,0.96,835.3006331058139,801.8886077815813,33.41202532423259,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333331138,4.0,1594.3957499927085,0.0,-0.0,0.0,161.99060819925919
64,1,65,0.1016,0.0,1047.4355233052656,,,,0,0.0,1,1810.5327002274685,1810.5327002274685,0.0,289.68523203639495,60.109685647551956,0.0,,,289.07192999828453,1810.5327002274685,1738.1113922183697,72.42130800909881,1810.5327002274685,0.0,1.0,0.0,0.0,0.1663418314282957,144.6047560128853,0.96,905.5446419382512,869.3228562607211,36.22178567753008,1.0,0.0,-0.0,0.16628577381739487,144.4671739853992,0.96,904.9880582892174,868.7885359576487,36.19952233156873,0.0,0.0,1.0,0.27099999999999996,0.0,0.96,0.0,0.0,0.0,,,,596.6001987937811,1738.1113922183697,1601.6177674574265,136.49362476094313,1738.1113922183695,0.0,1.0,0.0,0.0,0.37244308993492264,198.7596509677619,0.9211109666040594,579.3704640727899,533.66448818393,45.70597588885994,1.0,0.0,0.0,0.3724431874707965,198.75983958176172,0.9211115994751968,579.3704640727877,533.6648548507726,45.70560922201514,1.0,0.0,-0.0,0.37260906121886467,199.08070824425744,0.9221878876372891,579.3704640727918,534.2884244227238,45.082039650068054,0.0,0.0,1.0,0.08724817754776784,0.0,0.88,0.0,0.0,-0.0,1.0,,,0.101,161.76339451320007,1601.6177674574265,1601.6177674574265,0.0,49.65015079118022,0.0,,,208.91493277004218,0.0,89.83342109111814,3.0,1047.4355233052656,0.0,0.0,0.0,106.41944916781499
65,1,66,0.15246,0.0,591.1206384763846,,,,0,0.0,1,1085.7640978744503,1085.7640978744503,0.0,173.72225565991204,36.047368049431746,0.0,,,168.02584922257245,1085.7640978744503,1042.3335339594723,43.430563914978045,1085.7640978744503,0.0,1.0,0.0,-0.0,0.161113694339627,84.15508533368374,0.96,544.0974312077847,522.3335339594732,21.763897248311405,1.0,0.0,-0.0,0.16128993055555568,83.87076388888877,0.96,541.6666666666666,520.0,21.666666666666668,-0.0,0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,326.9104422250597,1042.3335339594723,952.3202676114101,90.01326634806196,1042.333533959472,0.0,1.0,0.0,-0.0,0.34327979915693574,163.4584321340113,0.9136552772526473,521.1667669797358,476.16676697973634,45.0,1.0,0.0,-0.0,0.34327587610762084,163.4520100910484,0.913629822160528,521.1667669797363,476.1535006316738,45.01326634806247,-0.0,0.0,1.0,0.08724817754776784,0.0,0.88,0.0,0.0,0.0,0.0,0.0,0.0,0.08724817754776784,0.0,0.88,0.0,0.0,-0.0,1.0,,,0.101,96.18434702875243,952.3202676114101,952.3202676114101,0.0,29.521928295953714,0.0,,,133.44383026304024,0.0,57.3808470131073,2.0,591.1206384763846,0.0,0.0,0.0,90.12225254210959
66,1,67,0.15246,0.0,591.1206384763848,,,,0,0.0,1,1085.7640978744503,1085.7640978744503,0.0,173.72225565991204,36.047368049431746,0.0,,,168.02584922257262,1085.7640978744503,1042.3335339594723,43.430563914978045,1085.7640978744503,0.0,1.0,0.0,-0.0,0.161113694339627,84.15508533368374,0.96,544.0974312077847,522.3335339594732,21.763897248311405,1.0,0.0,-0.0,0.16128993055555568,83.87076388888877,0.96,541.6666666666666,520.0,21.666666666666668,0.0,0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,326.91044222505974,1042.3335339594723,952.3202676114101,90.0132663480619,1042.333533959472,0.0,1.0,-0.0,-0.0,0.34327979915693574,163.45843213401133,0.9136552772526474,521.1667669797358,476.1667669797364,45.0,1.0,0.0,-0.0,0.34327587610762084,163.4520100910484,0.913629822160528,521.1667669797363,476.1535006316738,45.01326634806247,-0.0,0.0,-0.0,0.08724817754776784,0.0,0.88,0.0,0.0,0.0,0.0,0.0,0.0,0.08724817754776784,0.0,0.88,0.0,0.0,-0.0,1.0,,,0.101,96.18434702875243,952.3202676114101,952.3202676114101,0.0,29.521928295953714,-0.0,,,133.44383026304018,0.0,57.38084701310728,2.0,591.1206384763848,0.0,0.0,0.0,90.12225254210963
67,1,68,0.15246,0.0,591.1284004205022,,,,0,0.0,1,1085.7640978744498,1085.7640978744498,0.0,173.72225565991198,36.04736804943173,0.0,,,168.0258492225725,1085.7640978744498,1042.3335339594723,43.430563914978045,1085.7640978744503,0.0,1.0,0.0,0.0,0.161113694339627,84.15508533368374,0.96,544.0974312077847,522.3335339594732,21.763897248311405,1.0,0.0,0.0,0.16128993055555568,83.87076388888877,0.96,541.6666666666666,520.0,21.666666666666668,0.0,0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,326.9168642680229,1042.3335339594723,952.3335339594731,90.0,1042.333533959472,0.0,1.0,-0.0,-0.0,0.34327979915693574,163.4584321340113,0.9136552772526473,521.1667669797358,476.16676697973634,45.0,1.0,0.0,-0.0,0.34327979915693596,163.45843213401156,0.9136552772526473,521.1667669797363,476.1667669797368,45.0,-0.0,0.0,-0.0,0.08724817754776784,0.0,0.8800000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.08724817754776784,0.0,0.88,0.0,0.0,-0.0,1.0,,,0.101,96.1856869299068,952.3335339594731,952.3335339594731,0.0,29.522339552743667,-0.0,,,133.43056391497726,0.0,57.37514248344022,2.0,591.1284004205022,0.0,0.0,0.0,90.12343592810977
68,1,69,0.15246,0.0,591.128400420502,,,,0,0.0,1,1085.7640978744503,1085.7640978744503,0.0,173.72225565991204,36.047368049431746,0.0,,,168.02584922257256,1085.7640978744503,1042.3335339594723,43.430563914978045,1085.7640978744503,0.0,1.0,0.0,0.0,0.161113694339627,84.15508533368374,0.96,544.0974312077847,522.3335339594732,21.763897248311405,1.0,0.0,0.0,0.16128993055555568,83.87076388888877,0.96,541.6666666666666,520.0,21.666666666666668,0.0,0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,326.91686426802266,1042.3335339594723,952.3335339594728,90.0,1042.333533959472,0.0,1.0,-0.0,0.0,0.34327979915693574,163.4584321340113,0.9136552772526473,521.1667669797358,476.16676697973634,45.0,1.0,0.0,0.0,0.34327979915693585,163.4584321340114,0.9136552772526465,521.1667669797363,476.1667669797364,45.0,-0.0,0.0,-0.0,0.08724817754776784,0.0,0.8800000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.08724817754776784,0.0,0.88,0.0,0.0,-0.0,1.0,,,0.101,96.18568692990675,952.3335339594728,952.3335339594728,0.0,29.522339552743656,-0.0,,,133.43056391497765,0.0,57.37514248344039,2.0,591.128400420502,0.0,0.0,0.0,90.12343592810974
69,1,70,0.15246,0.0,591.1284004205022,,,,0,0.0,1,1085.7640978744503,1085.7640978744503,0.0,173.72225565991204,36.047368049431746,0.0,,,168.0258492225725,1085.7640978744503,1042.3335339594723,43.430563914978045,1085.7640978744503,0.0,1.0,0.0,0.0,0.161113694339627,84.15508533368374,0.96,544.0974312077847,522.3335339594732,21.763897248311405,1.0,0.0,0.0,0.16128993055555568,83.87076388888877,0.96,541.6666666666666,520.0,21.666666666666668,0.0,0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,326.9168642680229,1042.3335339594723,952.3335339594732,90.0,1042.333533959472,0.0,1.0,0.0,0.0,0.34327979915693574,163.45843213401133,0.9136552772526474,521.1667669797358,476.1667669797364,45.0,1.0,0.0,0.0,0.34327979915693596,163.45843213401156,0.9136552772526473,521.1667669797363,476.1667669797368,45.0,-0.0,0.0,-0.0,0.08724817754776784,0.0,0.8800000000000001,0.0,0.0,0.0,-0.0,-0.0,0.0,0.08724817754776784,0.0,0.8800000000000001,0.0,0.0,0.0,1.0,,,0.101,96.18568692990681,952.3335339594732,952.3335339594732,0.0,29.52233955274367,-0.0,,,133.4305639149772,0.0,57.37514248344019,2.0,591.1284004205022,0.0,0.0,0.0,90.12343592810977
70,1,71,0.1016,0.0,1594.3861870710948,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666663849,0.0,,,417.7149520829877,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774667447,144.5297162497657,0.96,905.2411655854648,869.0315189620462,36.20964662341863,1.0,0.0,0.0,0.16629182166129172,144.48202561443605,0.96,905.048176822459,868.8462497495607,36.20192707289839,1.0,1.0,-0.0,0.16045336383716355,128.7032102187859,0.96,835.5439909253569,802.1222312883425,33.421759637014304,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,1.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,1.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333331077,4.0,1594.3861870710948,0.0,-0.0,0.0,161.98963660642323
71,1,72,0.1016,0.0,1594.3861870710975,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666437,0.0,,,417.7149520829904,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774668019,144.52971624976686,0.96,905.241165585441,869.0315189620233,36.20964662341767,1.0,0.0,0.0,0.166291821661292,144.4820256144368,0.96,905.0481768224622,868.8462497495636,36.20192707289852,1.0,0.0,-0.0,0.16045336383716385,128.70321021878678,0.96,835.5439909253611,802.1222312883466,33.421759637014475,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333330363,4.0,1594.3861870710975,0.0,-0.0,0.0,161.98963660642352
72,1,73,0.1016,0.0,1594.386187071102,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666496,0.0,,,417.71495208299484,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.1663112477466814,144.52971624976982,0.96,905.2411655854529,869.0315189620347,36.209646623418145,1.0,0.0,0.0,0.16629182166129233,144.48202561443762,0.96,905.0481768224654,868.8462497495667,36.20192707289865,1.0,0.0,-0.0,0.16045336383716405,128.70321021878738,0.96,835.5439909253639,802.1222312883493,33.42175963701459,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333331138,4.0,1594.386187071102,0.0,-0.0,0.0,161.98963660642397
73,1,74,0.1016,0.0,1594.3861870710978,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.8416666666644,0.0,,,417.7149520829905,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774667908,144.52971624976402,0.96,905.2411655854294,869.0315189620121,36.20964662341721,1.0,0.0,0.0,0.16629182166129267,144.4820256144384,0.96,905.0481768224686,868.8462497495698,36.201927072898776,1.0,0.0,-0.0,0.16045336383716433,128.70321021878803,0.96,835.5439909253668,802.122231288352,33.4217596370147,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333330384,4.0,1594.3861870710978,0.0,-0.0,0.0,161.98963660642352
74,1,75,0.1016,0.0,1594.386187071098,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666444,0.0,,,417.71495208299064,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774667874,144.52971624976323,0.96,905.2411655854262,869.0315189620092,36.20964662341708,1.0,0.0,0.0,0.16629182166129292,144.48202561443904,0.96,905.0481768224711,868.8462497495722,36.201927072898876,1.0,0.0,-0.0,0.16045336383716438,128.7032102187884,0.96,835.5439909253689,802.1222312883541,33.42175963701479,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333330446,4.0,1594.386187071098,0.0,-0.0,0.0,161.98963660642355
75,1,76,0.1016,0.0,1594.386187071102,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666496,0.0,,,417.7149520829947,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.1663112477466798,144.5297162497658,0.96,905.2411655854364,869.0315189620189,36.20964662341749,1.0,0.0,0.0,0.16629182166129328,144.48202561443986,0.96,905.0481768224743,868.8462497495752,36.201927072899004,1.0,0.0,-0.0,0.16045336383716466,128.70321021878905,0.96,835.5439909253718,802.1222312883568,33.4217596370149,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333331158,4.0,1594.386187071102,0.0,-0.0,0.0,161.98963660642397
76,1,77,0.1016,0.0,1594.3861870711044,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666533,0.0,,,417.714952082997,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774668019,144.52971624976684,0.96,905.2411655854409,869.0315189620231,36.20964662341767,1.0,0.0,0.0,0.16629182166129353,144.48202561444057,0.96,905.0481768224774,868.8462497495783,36.20192707289913,1.0,0.0,-0.0,0.16045336383716477,128.7032102187896,0.96,835.5439909253746,802.1222312883596,33.421759637015015,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333331604,4.0,1594.3861870711044,0.0,-0.0,0.0,161.9896366064242
77,1,78,0.1016,0.0,1594.3861870711044,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666533,0.0,,,417.7149520829971,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774667966,144.52971624976544,0.96,905.241165585435,869.0315189620176,36.209646623417434,1.0,0.0,0.0,0.16629182166129391,144.48202561444143,0.96,905.0481768224806,868.8462497495814,36.20192707289926,1.0,0.0,-0.0,0.160453363837165,128.70321021879022,0.96,835.5439909253774,802.1222312883623,33.42175963701513,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333331607,4.0,1594.3861870711044,0.0,-0.0,0.0,161.9896366064242
78,1,79,0.1016,0.0,1594.386187071097,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.8416666666644,0.0,,,417.71495208298984,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774667602,144.5297162497566,0.96,905.2411655853994,869.0315189619834,36.209646623416006,1.0,0.0,0.0,0.16629182166129416,144.48202561444214,0.96,905.0481768224838,868.8462497495844,36.20192707289939,1.0,0.0,-0.0,0.16045336383716532,128.70321021879113,0.96,835.5439909253816,802.1222312883664,33.4217596370153,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333330384,4.0,1594.386187071097,0.0,-0.0,0.0,161.98963660642346
79,1,80,0.1016,0.0,1594.3861870711014,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666499,0.0,,,417.71495208299416,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774667702,144.52971624975905,0.96,905.2411655854091,869.0315189619928,36.2096466234164,1.0,0.0,0.0,0.16629182166129466,144.48202561444324,0.96,905.0481768224879,868.8462497495883,36.20192707289955,1.0,0.0,-0.0,0.1604533638371655,128.7032102187919,0.96,835.5439909253857,802.1222312883702,33.42175963701546,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333331179,4.0,1594.3861870711014,0.0,-0.0,0.0,161.9896366064239
80,1,81,0.1016,0.0,1594.3861870711012,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666496,0.0,,,417.71495208299393,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774667636,144.52971624975743,0.96,905.2411655854028,869.0315189619866,36.20964662341614,1.0,0.0,0.0,0.16629182166129491,144.48202561444396,0.96,905.0481768224911,868.8462497495914,36.20192707289968,1.0,0.0,-0.0,0.16045336383716577,128.70321021879255,0.96,835.5439909253886,802.122231288373,33.421759637015576,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333331159,4.0,1594.3861870711012,0.0,-0.0,0.0,161.9896366064239
81,1,82,0.1016,0.0,1594.3861870711034,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666532,0.0,,,417.7149520829963,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.1663112477466774,144.52971624975999,0.96,905.2411655854131,869.0315189619965,36.20964662341655,1.0,0.0,0.0,0.16629182166129464,144.48202561444324,0.96,905.0481768224881,868.8462497495885,36.20192707289956,1.0,0.0,-0.0,0.16045336383716588,128.70321021879306,0.96,835.5439909253914,802.1222312883757,33.42175963701569,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333331585,4.0,1594.3861870711034,0.0,-0.0,0.0,161.9896366064241
82,1,83,0.1016,0.0,1594.3861870710966,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.8416666666644,0.0,,,417.7149520829893,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774667463,144.52971624975314,0.96,905.2411655853853,869.0315189619698,36.209646623415445,1.0,0.0,0.0,0.16629182166129433,144.4820256144425,0.96,905.0481768224852,868.8462497495857,36.20192707289944,1.0,0.0,-0.0,0.1604533638371661,128.70321021879369,0.96,835.5439909253943,802.1222312883784,33.4217596370158,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333330384,4.0,1594.3861870710966,0.0,-0.0,0.0,161.9896366064234
83,1,84,0.1016,0.0,1594.3861870710966,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.8416666666644,0.0,,,417.71495208298927,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774667463,144.52971624975316,0.96,905.2411655853854,869.0315189619699,36.209646623415445,1.0,0.0,0.0,0.16629182166129403,144.48202561444177,0.96,905.0481768224822,868.8462497495829,36.20192707289932,1.0,0.0,-0.0,0.16045336383716632,128.7032102187943,0.96,835.5439909253971,802.1222312883812,33.42175963701592,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333330384,4.0,1594.3861870710966,0.0,-0.0,0.0,161.9896366064234
84,1,85,0.1016,0.0,1594.3861870710994,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.8416666666648,0.0,,,417.7149520829922,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774667594,144.52971624975638,0.96,905.2411655853986,869.0315189619826,36.20964662341598,1.0,0.0,0.0,0.1662918216612937,144.48202561444086,0.96,905.0481768224785,868.8462497495793,36.201927072899174,1.0,0.0,-0.0,0.16045336383716655,128.703210218795,0.96,835.5439909254003,802.1222312883842,33.42175963701604,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333330934,4.0,1594.3861870710994,0.0,-0.0,0.0,161.9896366064237
85,1,86,0.1016,0.0,1594.386187071095,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666422,0.0,,,417.7149520829878,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774667425,144.52971624975208,0.96,905.2411655853807,869.0315189619655,36.20964662341526,1.0,0.0,0.0,0.16629182166129333,144.4820256144401,0.96,905.0481768224755,868.8462497495765,36.20192707289905,1.0,0.0,-0.0,0.16045336383716677,128.70321021879565,0.96,835.5439909254035,802.1222312883873,33.421759637016166,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.4233333333016,4.0,1594.386187071095,0.0,-0.0,0.0,161.98963660642326
86,1,87,0.1016,0.0,1594.3861870711212,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666778,0.0,,,417.71495208301405,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16631124774667963,144.52971624976547,0.96,905.2411655854353,869.0315189620178,36.20964662341744,1.0,0.0,0.0,0.1662918216612983,144.4820256144523,0.96,905.0481768225249,868.8462497496238,36.20192707290103,1.0,0.0,-0.0,0.16045336383716696,128.70321021879624,0.96,835.5439909254063,802.12223128839,33.42175963701628,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333334763,4.0,1594.3861870711212,0.0,-0.0,0.0,161.9896366064259
87,1,88,0.1016,0.0,1594.3861870711212,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666666779,0.0,,,417.714952083014,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.1663112477466799,144.52971624976612,0.96,905.2411655854379,869.0315189620203,36.20964662341755,1.0,0.0,0.0,0.1662918216612979,144.48202561445126,0.96,905.0481768225205,868.8462497496197,36.20192707290085,1.0,0.0,-0.0,0.16045336383716705,128.70321021879664,0.96,835.5439909254085,802.1222312883921,33.42175963701637,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333334763,4.0,1594.3861870711212,0.0,-0.0,0.0,161.9896366064259
