,Day,Time,LMP,bypass_pretreatment_flow,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
131,1,132,0.1016,0.0,1594.139693298243,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664993,0.0,,,417.4684583101358,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826395831,143.66896943352063,0.96,901.7438034672371,865.6740513285475,36.069752138689516,1.0,0.0,-0.0,0.1659619682637617,143.66896943335325,0.96,901.7438034672548,865.6740513285646,36.06975213869023,1.0,0.0,-0.0,0.16092278998036766,130.13051944326196,0.96,842.3457263983663,808.6518973424317,33.693829055934685,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333312908,4.0,1594.139693298243,0.0,-0.0,0.0,161.96459283910147
132,1,133,0.1016,0.0,1594.1396932982439,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664986,0.0,,,417.4684583101366,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826395784,143.66896943351955,0.96,901.743803467233,865.6740513285437,36.06975213868935,1.0,0.0,-0.0,0.16596196826376136,143.66896943335226,0.96,901.7438034672505,865.6740513285604,36.06975213869005,1.0,0.0,-0.0,0.16092278998037043,130.13051944326477,0.96,842.34572639837,808.6518973424351,33.69382905593483,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333312683,4.0,1594.1396932982439,0.0,-0.0,0.0,161.96459283910156
133,1,134,0.1016,0.0,1594.1396932982466,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664989,0.0,,,417.4684583101394,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826395732,143.66896943351847,0.96,901.7438034672289,865.6740513285397,36.06975213868919,1.0,0.0,-0.0,0.16596196826376095,143.66896943335126,0.96,901.7438034672464,865.6740513285565,36.069752138689886,1.0,0.0,-0.0,0.16092278998037524,130.13051944326963,0.96,842.3457263983763,808.6518973424412,33.69382905593508,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333312622,4.0,1594.1396932982466,0.0,-0.0,0.0,161.96459283910184
134,1,135,0.1016,0.0,1594.1396932982473,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.8416666666497,0.0,,,417.46845831014,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826395684,143.66896943351747,0.96,901.7438034672252,865.6740513285362,36.06975213868904,1.0,0.0,-0.0,0.1659619682637605,143.66896943335027,0.96,901.7438034672427,865.674051328553,36.06975213868974,1.0,0.0,-0.0,0.16092278998037784,130.13051944327233,0.96,842.3457263983802,808.651897342445,33.69382905593524,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333331248,4.0,1594.1396932982473,0.0,-0.0,0.0,161.96459283910193
135,1,136,0.1016,0.0,1594.1396932982482,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664957,0.0,,,417.46845831014093,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.1659619682639564,143.66896943351645,0.96,901.7438034672211,865.6740513285323,36.06975213868888,1.0,0.0,-0.0,0.16596196826376014,143.66896943334933,0.96,901.7438034672386,865.6740513285491,36.06975213868958,1.0,0.0,-0.0,0.16092278998038057,130.13051944327515,0.96,842.345726398384,808.6518973424487,33.69382905593539,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333312276,4.0,1594.1396932982482,0.0,-0.0,0.0,161.964592839102
136,1,137,0.1016,0.0,1594.1396932982484,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664956,0.0,,,417.46845831014116,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826395593,143.66896943351537,0.96,901.743803467217,865.6740513285283,36.06975213868871,1.0,0.0,-0.0,0.1659619682637597,143.66896943334828,0.96,901.7438034672346,865.6740513285451,36.06975213868942,1.0,0.0,-0.0,0.16092278998038292,130.13051944327754,0.96,842.3457263983872,808.6518973424517,33.69382905593552,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333312072,4.0,1594.1396932982484,0.0,-0.0,0.0,161.96459283910204
137,1,138,0.13994,0.0,1594.1396932982502,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664919,0.0,,,417.46845831014303,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826395532,143.66896943351415,0.96,901.7438034672127,865.6740513285242,36.06975213868854,1.0,0.0,-0.0,0.16596196826375936,143.6689694333473,0.96,901.7438034672302,865.6740513285409,36.06975213868924,1.0,0.0,-0.0,0.16092278998038673,130.13051944328157,0.96,842.3457263983936,808.6518973424578,33.69382905593577,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333311971,4.0,1594.1396932982502,0.0,-0.0,0.0,223.08390868015715
138,1,139,0.13994,0.0,1594.1396932982516,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664917,0.0,,,417.4684583101443,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826395462,143.66896943351256,0.96,901.7438034672066,865.6740513285183,36.069752138688294,1.0,0.0,-0.0,0.16596196826375886,143.66896943334623,0.96,901.7438034672261,865.6740513285371,36.069752138689076,1.0,0.0,-0.0,0.16092278998039067,130.1305194432855,0.96,842.3457263983981,808.6518973424622,33.69382905593596,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333311727,4.0,1594.1396932982516,0.0,-0.0,0.0,223.08390868015735
139,1,140,0.13994,0.0,1594.139693298252,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664879,0.0,,,417.4684583101448,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826395382,143.66896943351077,0.96,901.7438034671995,865.6740513285115,36.06975213868802,1.0,0.0,-0.0,0.16596196826375814,143.66896943334444,0.96,901.7438034672189,865.67405132853,36.069752138688784,1.0,0.0,-0.0,0.1609227899803946,130.1305194432896,0.96,842.3457263984043,808.651897342468,33.6938290559362,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333331138,4.0,1594.139693298252,0.0,-0.0,0.0,223.0839086801574
140,1,141,0.13994,0.0,1594.1396932982527,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664865,0.0,,,417.46845831014554,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826395326,143.6689694335096,0.96,901.7438034671952,865.6740513285074,36.06975213868784,1.0,0.0,-0.0,0.16596196826375775,143.66896943334342,0.96,901.7438034672145,865.6740513285259,36.069752138688614,1.0,0.0,-0.0,0.16092278998039744,130.13051944329248,0.96,842.3457263984081,808.6518973424718,33.693829055936355,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333311156,4.0,1594.1396932982527,0.0,-0.0,0.0,223.0839086801575
141,1,142,0.13994,0.0,1594.139693298253,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.8416666666485,0.0,,,417.46845831014576,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826395265,143.66896943350812,0.96,901.7438034671893,865.6740513285017,36.069752138687605,1.0,0.0,-0.0,0.1659619682637573,143.6689694333424,0.96,901.7438034672105,865.674051328522,36.06975213868845,1.0,0.0,-0.0,0.16092278998040008,130.1305194432952,0.96,842.345726398412,808.6518973424755,33.69382905593651,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333310911,4.0,1594.139693298253,0.0,-0.0,0.0,223.08390868015752
142,1,143,0.1016,0.0,1594.1396932982548,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664818,0.0,,,417.46845831014764,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826395176,143.66896943350616,0.96,901.7438034671818,865.6740513284946,36.069752138687306,1.0,0.0,-0.0,0.1659619682637566,143.66896943334058,0.96,901.743803467203,865.6740513285148,36.06975213868815,1.0,0.0,-0.0,0.16092278998040555,130.13051944330087,0.96,842.34572639842,808.6518973424832,33.69382905593683,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333310606,4.0,1594.1396932982548,0.0,-0.0,0.0,161.96459283910266
143,1,144,0.1016,0.0,1594.139693298255,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664784,0.0,,,417.46845831014775,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826395093,143.66896943350417,0.96,901.7438034671738,865.6740513284868,36.06975213868699,1.0,0.0,-0.0,0.16596196826375614,143.6689694333394,0.96,901.7438034671982,865.6740513285102,36.06975213868796,1.0,0.0,-0.0,0.16092278998040868,130.1305194433041,0.96,842.3457263984245,808.6518973424875,33.69382905593701,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333310242,4.0,1594.139693298255,0.0,-0.0,0.0,161.9645928391027
144,1,145,0.1016,0.0,1594.1396932982584,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664787,0.0,,,417.46845831015116,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.1659619682639503,143.66896943350284,0.96,901.7438034671688,865.674051328482,36.06975213868679,1.0,0.0,-0.0,0.1659619682637557,143.66896943333828,0.96,901.7438034671934,865.6740513285056,36.06975213868777,1.0,0.0,-0.0,0.16092278998041454,130.13051944331008,0.96,842.3457263984325,808.6518973424951,33.69382905593733,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333310178,4.0,1594.1396932982584,0.0,-0.0,0.0,161.96459283910303
145,1,146,0.1016,0.0,1594.1396932982593,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664773,0.0,,,417.4684583101521,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394977,143.66896943350167,0.96,901.7438034671645,865.674051328478,36.06975213868661,1.0,0.0,-0.0,0.1659619682637552,143.66896943333717,0.96,901.7438034671891,865.6740513285015,36.0697521386876,1.0,0.0,-0.0,0.16092278998041756,130.1305194433132,0.96,842.3457263984368,808.6518973424993,33.6938290559375,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333309995,4.0,1594.1396932982593,0.0,-0.0,0.0,161.96459283910315
146,1,147,0.1016,0.0,1594.1396932982602,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.8416666666475,0.0,,,417.4684583101531,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394924,143.66896943350054,0.96,901.7438034671602,865.6740513284738,36.06975213868644,1.0,0.0,-0.0,0.16596196826375478,143.6689694333361,0.96,901.7438034671848,865.6740513284973,36.06975213868742,1.0,0.0,-0.0,0.1609227899804207,130.13051944331644,0.96,842.3457263984413,808.6518973425036,33.693829055937684,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333309811,4.0,1594.1396932982602,0.0,-0.0,0.0,161.96459283910323
147,1,148,0.1016,0.0,1594.1396932982614,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.8416666666473,0.0,,,417.46845831015406,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394866,143.66896943349926,0.96,901.7438034671554,865.6740513284692,36.06975213868625,1.0,0.0,-0.0,0.16596196826375428,143.66896943333492,0.96,901.74380346718,865.6740513284927,36.06975213868723,1.0,0.0,-0.0,0.160922789980424,130.13051944331988,0.96,842.3457263984463,808.6518973425085,33.69382905593788,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333309628,4.0,1594.1396932982614,0.0,-0.0,0.0,161.96459283910335
148,1,149,0.1016,0.0,1594.1396932982618,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664694,0.0,,,417.4684583101546,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394793,143.66896943349758,0.96,901.7438034671488,865.6740513284628,36.069752138685985,1.0,0.0,-0.0,0.16596196826375367,143.66896943333333,0.96,901.7438034671734,865.6740513284864,36.069752138686965,1.0,0.0,-0.0,0.16092278998042767,130.13051944332366,0.96,842.3457263984516,808.6518973425135,33.693829055938096,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333309261,4.0,1594.1396932982618,0.0,-0.0,0.0,161.9645928391034
149,1,150,0.1016,0.0,1594.1396932982618,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664633,0.0,,,417.4684583101546,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394713,143.6689694334957,0.96,901.7438034671413,865.6740513284557,36.069752138685686,1.0,0.0,-0.0,0.16596196826375265,143.66896943333083,0.96,901.7438034671632,865.6740513284766,36.06975213868656,1.0,0.0,-0.0,0.16092278998043183,130.13051944332804,0.96,842.3457263984582,808.6518973425198,33.69382905593836,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333308794,4.0,1594.1396932982618,0.0,-0.0,0.0,161.9645928391034
150,1,151,0.1016,0.0,1594.1396932982645,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664628,0.0,,,417.4684583101573,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394627,143.66896943349386,0.96,901.7438034671345,865.6740513284491,36.06975213868541,1.0,0.0,-0.0,0.165961968263752,143.66896943332924,0.96,901.7438034671568,865.6740513284705,36.069752138686304,1.0,0.0,-0.0,0.16092278998043788,130.13051944333418,0.96,842.3457263984664,808.6518973425277,33.693829055938686,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333308589,4.0,1594.1396932982645,0.0,-0.0,0.0,161.96459283910366
151,1,152,0.1016,0.0,1594.139693298267,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664662,0.0,,,417.46845831015975,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394566,143.66896943349235,0.96,901.7438034671284,865.6740513284432,36.06975213868517,1.0,0.0,-0.0,0.16596196826375142,143.66896943332776,0.96,901.7438034671507,865.6740513284645,36.069752138686056,1.0,0.0,-0.0,0.16092278998044368,130.13051944333967,0.96,842.3457263984714,808.6518973425325,33.693829055938885,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333308264,4.0,1594.139693298267,0.0,-0.0,0.0,161.96459283910391
152,1,153,0.1016,0.0,1594.1396932982668,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664646,0.0,,,417.46845831015963,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394521,143.6689694334915,0.96,901.7438034671254,865.6740513284403,36.06975213868505,1.0,0.0,-0.0,0.16596196826375098,143.66896943332657,0.96,901.7438034671457,865.6740513284598,36.06975213868586,1.0,0.0,-0.0,0.1609227899804456,130.1305194433416,0.96,842.3457263984739,808.6518973425349,33.693829055938984,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333330804,4.0,1594.1396932982668,0.0,-0.0,0.0,161.96459283910391
153,1,154,0.1016,0.0,1594.1396932982702,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664574,0.0,,,417.4684583101629,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394483,143.66896943349064,0.96,901.743803467122,865.6740513284371,36.06975213868491,1.0,0.0,-0.0,0.16596196826375037,143.66896943332523,0.96,901.7438034671404,865.6740513284548,36.06975213868565,1.0,0.0,-0.0,0.16092278998045048,130.130519443347,0.96,842.3457263984834,808.6518973425441,33.69382905593937,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333330808,4.0,1594.1396932982702,0.0,-0.0,0.0,161.96459283910426
154,1,155,0.1016,0.0,1594.1396932982698,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664548,0.0,,,417.4684583101625,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.1659619682639441,143.668969433489,0.96,901.7438034671156,865.674051328431,36.069752138684656,1.0,0.0,-0.0,0.1659619682637491,143.668969433322,0.96,901.743803467127,865.6740513284419,36.06975213868511,1.0,0.0,-0.0,0.16092278998045492,130.1305194433515,0.96,842.3457263984891,808.6518973425495,33.693829055939595,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333330747,4.0,1594.1396932982698,0.0,-0.0,0.0,161.9645928391042
155,1,156,0.1016,0.0,1594.139693298271,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.8416666666451,0.0,,,417.46845831016367,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394344,143.6689694334875,0.96,901.74380346711,865.6740513284255,36.06975213868443,1.0,0.0,-0.0,0.16596196826374834,143.66896943332014,0.96,901.7438034671197,865.6740513284349,36.06975213868482,1.0,0.0,-0.0,0.1609227899804593,130.130519443356,0.96,842.3457263984955,808.6518973425556,33.69382905593985,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333307184,4.0,1594.139693298271,0.0,-0.0,0.0,161.9645928391043
156,1,157,0.1016,0.0,1594.1396932982716,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664488,0.0,,,417.4684583101644,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.1659619682639425,143.66896943348544,0.96,901.7438034671022,865.6740513284182,36.06975213868412,1.0,0.0,-0.0,0.16596196826374773,143.66896943331864,0.96,901.7438034671134,865.6740513284288,36.069752138684564,1.0,0.0,-0.0,0.16092278998046353,130.13051944336036,0.96,842.3457263985014,808.6518973425613,33.693829055940085,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333306817,4.0,1594.1396932982716,0.0,-0.0,0.0,161.9645928391044
157,1,158,0.1016,0.0,1594.139693298273,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664451,0.0,,,417.4684583101656,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394183,143.66896943348397,0.96,901.7438034670965,865.6740513284127,36.069752138683896,1.0,0.0,-0.0,0.16596196826374685,143.66896943331653,0.96,901.743803467105,865.6740513284208,36.06975213868423,1.0,0.0,-0.0,0.16092278998046808,130.13051944336505,0.96,842.345726398508,808.6518973425676,33.69382905594035,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333306512,4.0,1594.139693298273,0.0,-0.0,0.0,161.96459283910454
158,1,159,0.1016,0.0,1594.1396932982748,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664431,0.0,,,417.4684583101674,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394122,143.66896943348243,0.96,901.7438034670902,865.6740513284066,36.06975213868364,1.0,0.0,-0.0,0.1659619682637462,143.66896943331489,0.96,901.7438034670981,865.6740513284142,36.06975213868396,1.0,0.0,-0.0,0.160922789980473,130.13051944337008,0.96,842.345726398515,808.6518973425743,33.69382905594063,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333306247,4.0,1594.1396932982748,0.0,-0.0,0.0,161.9645928391047
159,1,160,0.1016,0.0,1594.1396932982755,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664429,0.0,,,417.4684583101683,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826394033,143.66896943348056,0.96,901.7438034670834,865.6740513284,36.06975213868336,1.0,0.0,-0.0,0.16596196826374549,143.66896943331312,0.96,901.7438034670911,865.6740513284074,36.069752138683675,1.0,0.0,-0.0,0.16092278998047743,130.13051944337457,0.96,842.3457263985207,808.6518973425798,33.69382905594086,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333330588,4.0,1594.1396932982755,0.0,-0.0,0.0,161.96459283910477
160,1,161,0.1016,0.0,1594.1396932982766,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664395,0.0,,,417.46845831016947,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826393972,143.66896943347916,0.96,901.7438034670779,865.6740513283947,36.06975213868315,1.0,0.0,-0.0,0.16596196826374474,143.66896943331128,0.96,901.7438034670836,865.6740513284002,36.06975213868338,1.0,0.0,-0.0,0.16092278998048173,130.13051944337906,0.96,842.3457263985273,808.6518973425862,33.69382905594112,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333305616,4.0,1594.1396932982766,0.0,-0.0,0.0,161.9645928391049
161,1,162,0.13994,0.0,1594.1396932982816,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664417,0.0,,,417.46845831017447,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826393905,143.66896943347763,0.96,901.7438034670718,865.6740513283888,36.0697521386829,1.0,0.0,-0.0,0.16596196826374415,143.66896943330983,0.96,901.7438034670774,865.6740513283943,36.06975213868313,1.0,0.0,-0.0,0.16092278998048964,130.13051944338702,0.96,842.3457263985372,808.6518973425957,33.693829055941514,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333305514,4.0,1594.1396932982816,0.0,-0.0,0.0,223.08390868016153
162,1,163,0.13994,0.0,1594.1396932982823,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664422,0.0,,,417.46845831017504,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826393844,143.66896943347635,0.96,901.743803467067,865.6740513283843,36.06975213868271,1.0,0.0,-0.0,0.16596196826374368,143.66896943330863,0.96,901.7438034670727,865.6740513283897,36.06975213868294,1.0,0.0,-0.0,0.16092278998049275,130.1305194433901,0.96,842.345726398541,808.6518973425993,33.69382905594167,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333330529,4.0,1594.1396932982823,0.0,-0.0,0.0,223.08390868016164
163,1,164,0.13994,0.0,1594.1396932982839,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.841666666644,0.0,,,417.4684583101765,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826393805,143.66896943347544,0.96,901.7438034670636,865.674051328381,36.069752138682574,1.0,0.0,-0.0,0.16596196826374343,143.66896943330786,0.96,901.7438034670693,865.6740513283864,36.0697521386828,1.0,0.0,-0.0,0.1609227899804957,130.1305194433932,0.96,842.3457263985456,808.6518973426038,33.693829055941855,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333305167,4.0,1594.1396932982839,0.0,-0.0,0.0,223.08390868016187
164,1,165,0.13994,0.0,1594.1396932982857,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664414,0.0,,,417.46845831017856,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826393733,143.66896943347388,0.96,901.7438034670577,865.6740513283753,36.06975213868234,1.0,0.0,-0.0,0.1659619682637429,143.6689694333067,0.96,901.7438034670647,865.6740513283821,36.069752138682624,1.0,0.0,-0.0,0.16092278998050055,130.13051944339796,0.96,842.345726398551,808.651897342609,33.693829055942075,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333304964,4.0,1594.1396932982857,0.0,-0.0,0.0,223.08390868016212
165,1,166,0.13994,0.0,1594.1396932982861,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666664385,0.0,,,417.4684583101789,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,-0.0,0.16596196826393678,143.66896943347277,0.96,901.7438034670536,865.6740513283714,36.069752138682176,1.0,0.0,-0.0,0.1659619682637425,143.66896943330568,0.96,901.7438034670606,865.6740513283781,36.06975213868245,1.0,0.0,-0.0,0.16092278998050288,130.1305194434004,0.96,842.3457263985547,808.6518973426124,33.69382905594222,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333304781,4.0,1594.1396932982861,0.0,-0.0,0.0,223.08390868016218
166,1,167,0.1016,0.0,1594.1396932982966,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.84166666665935,0.0,,,417.46845831018936,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16596196826378576,143.66896943341277,0.96,901.7438034674976,865.6740513287976,36.06975213869994,1.0,0.0,0.0,0.16596196826374376,143.66896943330886,0.96,901.7438034670736,865.6740513283906,36.06975213868297,1.0,0.0,0.0,0.16092278998055623,130.13051944346776,0.96,842.345726398557,808.6518973426147,33.69382905594231,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333324515,4.0,1594.1396932982966,0.0,-0.0,0.0,161.96459283910693
167,1,168,0.1016,0.0,1594.1396932982764,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,87.841666666659,0.0,,,417.4684583101692,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,1.0,0.0,0.0,0.16596196826375373,143.66896943338548,0.96,901.7438034675004,865.6740513288003,36.069752138700046,1.0,0.0,0.0,0.16596196826374338,143.6689694333079,0.96,901.7438034670697,865.6740513283869,36.06975213868282,1.0,0.0,0.0,0.16092278998056678,130.1305194434758,0.96,842.3457263985531,808.6518973426109,33.69382905594215,,,,939.3717349881072,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.39981772078659594,234.8429337470268,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333324294,4.0,1594.1396932982764,0.0,-0.0,0.0,161.96459283910488
