,Day,Time,LMP,bypass_pretreatment_flow,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
0,1,1,0.1016,4.316786529385347e-05,1103.2801419822704,,,,0,9.471733047992653e-14,1,2064.019393412052,2064.019393412052,1.3219903262060988e-13,330.2431029459283,68.52544386128012,0.3334074127578081,,,308.5394249218779,2064.0193502441866,1981.4584163918187,82.56076734965906,2064.0191837414777,0.00016650270895038826,0.7710837783633054,0.28787463107921235,0.07562901557548435,0.15571082262266478,102.96551014809978,0.96,688.8136478316801,661.2611019184129,27.552545913267195,0.7705214312811757,0.28774312480304953,0.07581382198978226,0.15571319048536827,102.84666501800889,0.96,688.0081410775456,660.4878154344437,27.520325643101796,0.769955783488949,0.2876107398611842,0.07599972202912005,0.15571588692506047,102.72724975576924,0.96,687.1973948322521,659.7094990389621,27.487895793290072,,,,609.6224897658379,1981.4584163918187,1832.8488533398693,148.60952295058058,1981.45837629045,4.010136893225213e-05,0.7804243364281159,0.2668604117485512,0.09954436487233213,0.3326286750836971,152.4269369090956,0.9249999269645891,495.40494579777516,458.2495386808382,37.15540711693692,0.7804243364281159,0.2668604117485512,0.09954436487233213,0.33261280715525277,152.4095222952575,0.924999926959897,495.3719778551853,458.2190433340261,37.1529345211592,0.7976014242746029,0.29395677032880113,0.06521291415513401,0.3326029140795074,152.39866540721982,0.9249999269561731,495.35142354336705,458.20003059525084,37.151392948116204,0.7975684790192215,0.29394935729815425,0.06521802252968481,0.3325926166340785,152.38736515426498,0.9249999269531283,495.3300290941223,458.180240729754,37.14978836436828,0.7331395882514488,,,0.101,185.11773418732682,1832.8488533398693,1832.8488213014084,3.203846089512903e-05,56.81831445353595,0.2668604117485512,,,231.17040560793492,0.0004931072275718341,99.40327441141201,3.156018576150056,1103.2801419822704,0.0,-0.0,0.0,112.09326242539866
1,1,2,0.1016,4.316880018284528e-05,1103.115568920348,,,,0,9.471706675189735e-14,1,2063.79822967447,2063.79822967447,1.3219932181735754e-13,330.2077167479152,68.51810122519241,0.3334074127577457,,,308.506824098098,2063.79818650567,1981.2460991894895,82.55192079956213,2063.7980199890517,0.00016651661832562802,0.7676758961385343,0.07091916894137375,0.07432705116614495,0.15571102836545522,102.95452268845422,0.96,688.739234419686,661.1896650428986,27.549569376787442,0.7670925996632726,0.07107597775144875,0.07450480936935187,0.15571342258824974,102.83580277850565,0.96,687.9344510815434,660.4170730382816,27.517378043261804,0.7665057404025961,0.07123357456586417,0.07468361765221708,0.15571614534724793,102.71649863113811,0.96,687.1243344878221,659.6393611083092,27.48497337951288,,,,609.5103519297901,1981.2460991894895,1832.6524727687126,148.5935855690838,1981.2460583377963,4.085169320395109e-05,0.7800186563980506,7.850687234262728e-05,0.0004841869024080178,0.3325838219136997,152.3777147430562,0.9249999337825592,495.31175458838226,458.16334019597684,37.148414392405456,0.7800186563980506,7.850687234264079e-05,0.00048418690240802006,0.3325837535406444,152.37763971522497,0.9249999337825409,495.3116125333572,458.16320879507896,37.14840373827825,0.7973086935795174,0.06401143267377402,0.06430416336885954,0.33258368948900385,152.37756942938685,0.9249999337818735,495.31147945691197,458.1630856990454,37.1483937578666,0.7973075671576968,0.06403280639573969,0.06429371825726422,0.33258356064235284,152.37742804212203,0.9249999337818389,495.311211759145,458.16283807861146,37.14837368053351,0.7330610813791063,,,0.101,185.09789974964,1832.6524727687126,1832.6524434118335,2.9356879201003682e-05,56.812226655830095,0.2669389186208938,,,231.14561974601864,0.0004931428200940594,99.39261649078801,3.154653573533315,1103.115568920348,0.0,-0.0,0.0,112.07654180230736
2,1,3,0.1016,4.261250491719953e-05,1103.1409741736118,,,,0,9.47178220137662e-14,1,2063.832350511677,2063.832350511677,1.3219908787518877e-13,330.21317608186826,68.51923403698767,0.33340741279484853,,,308.51185454434614,2063.8323078991716,1981.2788633911186,82.55328597463003,2063.8321493657486,0.0001585334232593258,0.7673160288825214,0.07341015058281004,0.07377001783882292,0.15571099697063526,102.95619008496925,0.96,688.7505277403149,661.2005066307023,27.550021109612572,0.7667343940942796,0.07358124679351316,0.07393945236250621,0.15571338657615375,102.83748007649665,0.96,687.9458307028318,660.4279974747185,27.517833228113325,0.7661497570890284,0.07375330387078122,0.07410928718434891,0.15571610465592345,102.71818438288022,0.96,687.1357909226019,659.6503592856978,27.48543163690413,,,,609.5276641890509,1981.2788633911186,1832.6827950687748,148.59602824856577,1981.2788233173408,4.007377800105459e-05,0.7800313307848482,0.219497037439851,0.2194843630530533,0.3325877157764195,152.38198811777397,0.9249999411999854,495.31984228311006,458.1708249870629,37.1490172960472,0.7800313307848482,0.219497037439851,0.2194843630530533,0.33258767678417345,152.38194532981166,0.9249999411999761,495.31976127101444,458.1707500508745,37.14901122013989,0.7973766809734213,0.06415843770636477,0.06409045031246086,0.3325876403530985,152.38190535230976,0.9249999411994521,495.31968558029115,458.17068003670045,37.1490055435907,0.7973765774407815,0.06416154766168479,0.06409253737860014,0.33258756748344503,152.38182538915555,0.9249999411994346,495.3195341829249,458.1705399941369,37.14899418878799,0.7804244556878064,,,0.101,185.10096230194628,1832.6827950687748,1832.6827686899403,2.637883453154183e-05,56.81316664713202,0.21957554431219362,,,231.14942328831341,0.0004931382684749681,99.39425201397476,3.154815919983899,1103.140974173612,0.0,-0.0,0.0,112.07912297603895
3,1,4,0.1016,4.261720574315189e-05,1103.951721419935,,,,0,9.471799899501702e-14,1,2064.92191526428,2064.92191526428,1.321992643074107e-13,330.3875064422848,68.5554075867741,0.33340741279453506,,,308.67249193959634,2064.9218726470745,1982.3248454866248,82.59686856194266,2064.921714048567,0.00015859850704274687,0.767475951505508,0.0738482315946203,0.07368830897163375,0.15571013453400737,103.00335092382893,0.96,689.0698382183148,661.5070446895822,27.562793528732563,0.7669152467913399,0.07402806631210644,0.07384721361504602,0.15571227517513883,102.89076495270555,0.96,688.3072001775002,660.7749121704003,27.532288007100018,0.7663542438003297,0.07420967217191975,0.07400518546061843,0.155714693444987,102.77837606306187,0.96,687.5446756527524,660.0428886266424,27.501787026110076,,,,610.0802379770116,1982.3248454866248,1833.6503246519778,148.6744819338109,1982.3248065857886,3.8900836248896224e-05,0.7804433586321485,0.0004840976471395265,7.20697998392872e-05,0.33271362618295935,152.520185636721,0.9249999387389647,495.5814403714944,458.4128019838002,37.168638387694195,0.7804433586321485,0.0004840976471395201,7.206979983929365e-05,0.33271355795243135,152.52011073124748,0.924999938738948,495.5812986125903,458.4126708568143,37.16862775577595,0.7977352050464829,0.06456141542922364,0.06420289135616204,0.3327134942155794,152.52004075904247,0.9249999387383764,495.5811661901335,458.41254836576667,37.168617824366855,0.7977347716684811,0.06456085480250623,0.06420266057480663,0.33271336677398217,152.5199008500007,0.9249999387383452,495.58090141157044,458.41230344559654,37.16859796597391,0.7800188649130095,,,0.101,185.19868278984976,1833.6503246519778,1833.6502982731433,2.6378834630969894e-05,56.84316006421131,0.21998113508699052,,,231.2714583926303,0.0003087134773468498,99.44672710883104,3.1563566939792613,1103.9517214199352,0.0,-0.0,0.0,112.1614948962654
4,1,5,0.1016,4.261706009663162e-05,1103.9354880700614,,,,0,9.471764418748872e-14,1,2064.899868701179,2064.899868701179,1.321991172917827e-13,330.38397899218864,68.55467564087914,0.3334074127945447,,,308.66923987097374,2064.8998260841186,1982.3036807881238,82.59598669950522,2064.899667487629,0.00015859648995501362,0.7675093601089304,0.07376838257746254,0.07373497397404002,0.15571015400491828,103.00225561123982,0.96,689.0624246527806,661.4999276666692,27.562496986111295,0.7669534277767829,0.07393792175355601,0.07389974076811305,0.15571229714409074,102.88968147620822,0.96,688.2998549468399,660.7678607489663,27.531994197873612,0.7663978004107243,0.07410789106066235,0.07406433445026782,0.1557147178982552,102.77730278352573,0.96,687.5373878880084,660.0358923724881,27.501495515520308,,,,610.0690562589791,1982.3036807881238,1833.6307510325705,148.67288966927032,1982.3036407018408,4.008628285183861e-05,0.7804348012617206,0.21948445258277452,0.21949300995320237,0.3327110302737809,152.5173359455572,0.9249999411714288,495.57604621131287,458.4078135914337,37.168232619879184,0.7804348012617206,0.2194844525827745,0.21949300995320237,0.3327109914049928,152.51729327464784,0.9249999411714195,495.575965455719,458.4077388925094,37.16822656320951,0.7977696270824232,0.06404352693109432,0.06400910489515396,0.3327109550857593,152.51725340266012,0.924999941170896,495.57588999736254,458.40766909327476,37.168220904087775,0.7977693858416375,0.06404381624417509,0.06400920207101869,0.33271088242665664,152.51717363611397,0.9249999411708786,495.5757390374465,458.4075294553527,37.168209582093844,0.7800314497700859,,,0.101,185.19670585428963,1833.6307510325705,1833.6307246537358,2.6378834628337733e-05,56.84255328200969,0.21996855022991404,,,231.26898545095324,0.00048608581899276714,99.44566374390989,3.1564086154475017,1103.9354880700614,0.0,-0.0,0.0,112.15984558791824
5,1,6,0.1016,4.26122826696249e-05,1103.951785757268,,,,0,9.471795845287731e-14,1,2064.9220293617946,2064.9220293617946,1.3219923125302273e-13,330.3875246978871,68.55541137481158,0.3334074127948634,,,308.67250869884344,2064.9219867495117,1982.3249550903977,82.59687312876667,2064.9218282191646,0.0001585303472820682,0.7675115458498197,0.07373581855976698,0.07373363281887767,0.15571013489769978,103.00333045111829,0.96,689.0696996509075,661.5069116648712,27.56278798603633,0.7669557292158086,0.07390077288138418,0.07389847144235846,0.1557122750411968,102.89077156248139,0.96,688.3072449869182,660.7749551874415,27.532289799476768,0.7664002174147183,0.07406557027549125,0.07406315327149716,0.15571469274767996,102.77840668524377,0.96,687.5448835813386,660.043088238085,27.501795343253583,,,,610.0802953848391,1982.3249550903977,1833.6504249870547,148.67449110603286,1982.3249160930873,3.899731022531704e-05,0.7804434046660111,7.197957507565849e-05,6.337617078509883e-05,0.3327136399173247,152.52020068261194,0.9249999382551095,495.5814690615792,458.4128282823373,37.16864077924193,0.7804434046660111,7.197957507566634e-05,6.337617078509102e-05,0.33271357130172513,152.5201253543919,0.9249999382550927,495.5813265026324,458.41269641531187,37.16863008732051,0.7977441224054693,0.06430860851950772,0.0643341131964615,0.3327135072136222,152.52005499656957,0.9249999382545117,495.58119335040345,458.41257324922043,37.16862010118304,0.7977437140230997,0.06430860364400125,0.06433427546253906,0.3327133791013776,152.51991435126573,0.9249999382544801,495.58092717847234,458.41232704018495,37.168600138287374,0.7804435678421499,,,0.101,185.19869292369253,1833.6504249870547,1833.6503986082203,2.6378834574487732e-05,56.8431631745987,0.21955643215785017,,,231.27147222322716,0.00028874989282700616,99.44673305598768,3.1563746457605912,1103.951785757268,0.0,-0.0,0.0,112.16150143293842
6,1,7,0.1016,4.261238384626437e-05,1103.934113578712,,,,0,9.471763368398109e-14,1,2064.898021711839,2064.898021711839,1.321991412281618e-13,330.3836834738942,68.55461432083305,0.33340741279485664,,,308.66896735425183,2064.897979099455,1982.3019077449994,82.59591282270839,2064.8978205677076,0.00015853174763510558,0.7675091439979075,0.07373335583721093,0.07373575768912323,0.15571015609825284,103.00213794223458,0.96,689.0616282094287,661.4991630810515,27.562465128377212,0.7669533875819535,0.07389823237780517,0.0739005740116602,0.15571229896737598,102.88959161232451,0.96,688.2992457259897,660.7672758969501,27.531969829039628,0.766397928373506,0.07406294584356964,0.07406523488478202,0.15571471937965514,102.77723779969274,0.96,687.5369466322892,660.0354687669976,27.50147786529155,,,,610.0681193891562,1982.3019077449994,1833.6291109657875,148.67275668117426,1982.3018676469617,4.0098037648763916e-05,0.7804341020966353,0.21949310059637164,0.2195024031657475,0.33271081668016306,152.5171014587137,0.9249999411759062,495.57560243787225,458.4074031032461,37.16819933462614,0.7804341020966353,0.21949310059637167,0.21950240316574748,0.33271077795682175,152.51705894751044,0.9249999411758969,495.5755219844653,458.4073286838448,37.16819330062052,0.797767182476924,0.06400691517118635,0.0639838550997317,0.3327107417736626,152.51701922493748,0.9249999411753737,495.57544680882324,458.40725914612096,37.16818766270228,0.7977669366241849,0.06400709740282506,0.06398387480173993,0.33271066938741367,152.5169397579946,0.9249999411753562,495.57529641580066,458.40712003257534,37.16817638322534,0.7804349198285525,,,0.101,185.19654020754453,1833.6291109657875,1833.6290845869528,2.6378834574618775e-05,56.84250243993941,0.2195650801714473,,,231.26877859313888,0.00048662775923888097,99.44557479504971,3.1564023232943796,1103.934113578712,0.0,-0.0,0.0,112.15970593959713
7,1,8,0.1016,4.261228207976923e-05,1103.9517858183603,,,,0,9.471789801317202e-14,1,2064.922029577496,2064.922029577496,1.321992139961116e-13,330.38752473239936,68.55541138197286,0.3334074127948634,,,308.6725086437445,2064.921986965214,1982.3249552974792,82.59687313739511,2064.921828434875,0.00015853033911810753,0.7675112242283271,0.07373570390688707,0.0737336236764675,0.15571013538792475,103.00330285653254,0.96,689.0695128797686,661.5067323645778,27.562780515190784,0.7669555432161471,0.07390056928899837,0.07389841365480482,0.15571227502298984,102.89077246096433,0.96,688.3072510779712,660.7749610348523,27.532290043118902,0.7664001530883326,0.07406527452069413,0.07406304980586745,0.15571469214104688,102.77843332624764,0.96,687.5450644771347,660.0432618980493,27.501802579085417,,,,610.080295501442,1982.3249552974792,1833.6504251909914,148.67449112374436,1982.3249163147357,3.898274357358953e-05,0.780443408254893,6.328422116080953e-05,5.397806290306784e-05,0.3327136407160109,152.52020155939672,0.9249999382545611,495.58147072114224,458.4128298171611,37.16864090398116,0.780443408254893,6.328422116080069e-05,5.397806290307672e-05,0.33271357164228427,152.5201257282313,0.9249999382545441,495.5813272103696,458.4126970696969,37.16863014067271,0.7977444268570606,0.0643162117050697,0.06433896732493312,0.332713507125912,152.5200549002424,0.9249999382539629,495.5811931683485,458.4125730805476,37.16862008780091,0.7977440169231163,0.06431622672729286,0.06433914642836133,0.33271337815618657,152.51991331357164,0.9249999382539311,495.5809252148754,458.41232522358575,37.168599991289604,0.7804436151824676,,,0.101,185.19869294429012,1833.6504251909914,1833.6503988121567,2.63788345744815e-05,56.843163180920726,0.21955638481753245,,,231.27147223499983,0.0002887288836305885,99.44673306104993,3.1563752602899626,1103.9517858183603,0.0,-0.0,0.0,112.16150143914541
8,1,9,0.1016,4.261239139411809e-05,1103.9325229136573,,,,0,9.471764452794093e-14,1,2064.8958844347712,2064.8958844347712,1.3219916426101012e-13,330.3833415095634,68.5545433632344,0.33340741279485614,,,308.6686520029224,2064.89584182238,1982.2998559589068,82.59582733162121,2064.895683290528,0.00015853185210319028,0.7675086436627174,0.07373339615527533,0.07373597672088492,0.15571015847583483,103.00200431621109,0.96,689.0607237592866,661.4982948089151,27.56242895037146,0.7669530317634504,0.07389823697654486,0.0739007484292416,0.15571230108273887,102.8894873639718,0.96,688.2985389864708,660.7665974270119,27.5319415594589,0.7663977045299345,0.07406291957583118,0.0740653681342293,0.15571472114597712,102.77716032273948,0.96,687.5364205447705,660.0349637229797,27.501456821790853,,,,610.0670352307395,1982.2998559589068,1833.6272130565544,148.67260278710663,1982.299815843661,4.01152457941738e-05,0.7804332930049378,0.21950249559579357,0.21951261084574875,0.3327105695047667,152.51683010536735,0.9249999411802946,495.5750888933996,458.40692807681387,37.16816081658569,0.7804332930049378,0.21950249559579355,0.21951261084574875,0.33271053095083,152.5167877801763,0.9249999411802854,495.5750087919555,458.40685398297825,37.168154808977256,0.797766353906922,0.06400525545300997,0.06398332840314856,0.33271049492615107,152.5167482316199,0.9249999411797621,495.5749339455792,458.40678474982525,37.16814919575395,0.7977661086542177,0.06400543556181303,0.06398334383071162,0.33271042285765107,152.516669113576,0.9249999411797449,495.5747842127266,458.4066462469369,37.16813796578971,0.7804342201830456,,,0.101,185.196348518712,1833.6272130565544,1833.6271866777197,2.6378834574621146e-05,56.84244360475318,0.21956577981695435,,,231.26853922519973,0.00048716128343816514,99.44547186683589,3.1563990485710156,1103.9325229136575,0.0,-0.0,0.0,112.15954432802758
9,1,10,0.1016,4.261228209133847e-05,1103.9517858610448,,,,0,9.471784475812795e-14,1,2064.922029765865,2064.922029765865,1.3219920056232186e-13,330.3875247625384,68.55541138822672,0.33340741279486347,,,308.6725085783786,2064.921987153583,1982.324955478314,82.59687314492979,2064.9218286232435,0.0001585303392782329,0.7675108922308759,0.07373592053534253,0.07373367196718406,0.15571013591195373,103.00327336018391,0.96,689.0693132366603,661.5065407071938,27.56277252946643,0.7669553606748126,0.07390074469780127,0.07389841578643899,0.15571227500703547,102.89077324828297,0.96,688.3072564154123,660.7749661587958,27.53229025661655,0.7664001083116193,0.07406541277396345,0.0740630089922786,0.15571469148882963,102.77846196991173,0.96,687.5452589711709,660.0434486123241,27.501810358846807,,,,610.0802956057453,1982.324955478314,1833.6504253734513,148.67449113936038,1982.3249165128116,3.896550226066771e-05,0.7804434125062407,5.388410082773102e-05,4.376459952488538e-05,0.33271364166012757,152.52020259585044,0.9249999382541777,495.5814726828056,458.4128316315096,37.16864105129598,0.7804434125062406,5.388410082774464e-05,4.37645995248718e-05,0.3327135720404187,152.52012616528947,0.9249999382541606,495.58132803767495,458.41269783476423,37.168630202910705,0.7977444026375337,0.06431695447529785,0.06433890574468618,0.33271350701355734,152.52005477687075,0.9249999382535793,495.5811929350381,458.4125728645453,37.16862007049271,0.7977439896717,0.06431696859793185,0.06433908758044946,0.33271337702139037,152.51991206773462,0.9249999382535473,495.5809228572931,458.4123230426321,37.168599814660986,0.7804436203033787,,,0.101,185.1986929627186,1833.6504253734513,1833.6503989946168,2.6378834574480834e-05,56.843163186576994,0.21955637969662128,,,231.27147224090922,0.0002887142022331494,99.44673306359095,3.156375217321715,1103.9517858610448,0.0,-0.0,0.0,112.16150144348214
10,1,11,0.1016,4.26124003781714e-05,1103.93040854626,,,,0,9.471764826232646e-14,1,2064.8930436199203,2064.8930436199203,1.321991759394625e-13,330.3828869791872,68.55444904818135,0.33340741279485553,,,308.6682328688079,2064.89300100752,1982.2971287765217,82.59571369902173,2064.8928424755436,0.00015853197644948377,0.7675080145777844,0.07373338184210833,0.0737362594951999,0.15571016150993724,103.00183382436354,0.96,689.0595697796517,661.4971869884656,27.562382791186053,0.7669525579247014,0.07389818021038275,0.07390098296049406,0.15571230390254429,102.88934841813243,0.96,688.2975970177655,660.7656931370549,27.531903880710612,0.7663973751466012,0.07406282411789578,0.07406555728291385,0.15571472364706881,102.77705062631189,0.96,687.5356756781262,660.0342486510011,27.501427027125054,,,,610.0655941959047,1982.2971287765217,1833.6246904026752,148.6723982370908,1982.297088639766,4.013675559136151e-05,0.7804322177199492,0.21951270538218826,0.21952390016847972,0.3327102409960375,152.516469463204,0.9249999411851189,495.57440636688284,458.4062967422168,37.16810962466605,0.7804322177199492,0.21951270538218826,0.21952390016847972,0.3327102026491054,152.51642736531457,0.9249999411851096,495.57432669552105,458.4062230462073,37.168103649313785,0.7977652583180252,0.06400507375969976,0.06398421807920826,0.33271016681811477,152.51638802943796,0.9249999411845866,495.57425225156067,458.4061541852891,37.16809806627158,0.7977650140017484,0.06400525628452394,0.0639842319544757,0.33271009513808003,152.51630933794817,0.9249999411845694,495.5741033258013,458.40601642896195,37.16808689683938,0.780433410516984,,,0.101,185.19609373067019,1833.6246904026752,1833.6246640238405,2.6378834574608434e-05,56.84236540248293,0.219566589483016,,,231.2682210641032,0.00048775087722169964,99.44533505756438,3.156394707759672,1103.9304085462602,0.0,-0.0,0.0,112.1593295083
11,1,12,0.1016,4.2612281783946936e-05,1103.951785538698,,,,0,9.471779954156448e-14,1,2064.9220292980267,2064.9220292980267,1.3219919307271717e-13,330.3875246876843,68.55541137269448,0.33340741279486347,,,308.6725084074278,2064.9219866857447,1982.3249550291935,82.59687312621651,2064.92182815541,0.00015853033502374704,0.7675104671533848,0.07373619644685375,0.07373374387125325,0.1557101364845809,103.00324112959535,0.96,689.0690950870246,661.5063312835435,27.562763803481033,0.7669550979986558,0.07390097682482662,0.07389843675087215,0.1557122749939205,102.89077389548416,0.96,688.30726080296,660.7749703708415,27.53229043211841,0.7664000011254896,0.07406560492237037,0.07406297894348211,0.15571469077358838,102.7784933823483,0.96,687.5454722654252,660.0436533748082,27.501818890617066,,,,610.0802953828431,1982.3249550291935,1833.6504249842076,148.67449110159825,1982.3249160858056,3.8943387843291245e-05,0.7804434175814297,4.3668185066517845e-05,3.246832358594237e-05,0.3327136427657745,152.52020380985422,0.9249999382570718,495.5814749790222,458.4128337569441,37.16864122207805,0.7804434175814297,4.3668185066509185e-05,3.246832358595107e-05,0.33271357246018163,152.52012662630946,0.9249999382570546,495.5813289088672,458.4126986420512,37.16863026681598,0.7977447719675597,0.06431640405259759,0.06433689040306308,0.33271350679181116,152.52005453362332,0.9249999382564732,495.58119247340125,458.41257243896547,37.168620034435776,0.7977443553294302,0.06431641549621213,0.06433707416853028,0.33271337551398683,152.5199104130561,0.9249999382564409,495.5809197245151,458.41232014624666,37.16859957826844,0.7804436264327452,,,0.101,185.198692923405,1833.6504249842076,1833.650398605373,2.637883457448001e-05,56.84316317451044,0.21955637356725477,,,231.2714721623191,0.00028882502204941295,99.44673302979722,3.156375962459849,1103.9517855386982,0.0,-0.0,0.0,112.16150141073172
12,1,13,0.1016,4.2612413553986044e-05,1103.9272445750485,,,,0,9.471758129431473e-14,1,2064.888792774712,2064.888792774712,1.3219917493737364e-13,330.38220684395395,68.55430792012044,0.33340741279485464,,,308.66760573731193,2064.8887501622985,1982.2930479649337,82.59554366520568,2064.8885916301397,0.00015853215881326437,0.7675071234089345,0.07373332951575047,0.07373667326020089,0.1557101658408611,103.00159052434812,0.96,689.0579229907014,661.4956060710733,27.562316919628042,0.7669518385580684,0.07389808268819782,0.0739013421287853,0.15571230813214687,102.88914004426624,0.96,688.2961843655576,660.7643369909352,27.531847374622345,0.7663967091966609,0.074062687610993,0.07406597953982164,0.15571472764808209,102.77687516869756,0.96,687.5344842738807,660.0331049029254,27.501379370955306,,,,610.0634379106001,1982.2930479649337,1833.6209156361638,148.67209216254724,1982.2930077987107,4.016622296285426e-05,0.7804306089815474,0.21952399731953243,0.2195368059194147,0.33270974949035903,152.5159298810411,0.9249999411907809,495.5733851900762,458.4053521565367,37.168033033539466,0.7804306089815474,0.21952399731953243,0.2195368059194147,0.3327097114191329,152.51588808589818,0.9249999411907718,495.573306091534,458.4052789903853,37.16802710114868,0.7977614734540007,0.06401092894542412,0.06399422745898307,0.33270967584616323,152.51584903334822,0.924999941190249,495.5732321836496,458.40521062533753,37.16802155831212,0.7977612294499674,0.0640111174768046,0.06399424335626736,0.3327096046838108,152.5157709103126,0.924999941190232,495.5730843334511,458.40507386390414,37.16801046954697,0.7804323344954011,,,0.101,185.19571247925256,1833.6209156361638,1833.620889257329,2.6378834574571544e-05,56.842248384721074,0.21956766550459894,,,231.26774498522417,0.0004884478839848517,99.44513034364638,3.156383920867063,1103.9272445750487,0.0,-0.0,0.0,112.15900804882492
13,1,14,0.1016,4.2612282618383934e-05,1103.9517839609068,,,,0,9.471776988680113e-14,1,2064.92202655975,2064.92202655975,1.32199190459416e-13,330.38752424956004,68.5554112817837,0.3334074127948634,,,308.672507887376,2064.9219839474677,1982.324952400436,82.59687301668481,2064.921825417121,0.00015853034657286298,0.7675100569834131,0.07373658317228335,0.07373364959780464,0.15571013713730372,103.0032043923651,0.96,689.0688464344964,661.5060925771166,27.562753857379835,0.7669548788610909,0.0739013164808062,0.07389827617778362,0.1557122749851895,102.89077432634863,0.96,688.3072637239036,660.7749731749475,27.532290548956144,0.7663958023048346,0.07406573131634137,0.0740666382081676,0.15571468995878365,102.77852916866223,0.96,687.5457152587209,660.043886648372,27.50182861034883,,,,610.0802940241542,1982.324952400436,1833.650422610419,148.67449087894659,1982.3249134893658,3.8911070267664125e-05,0.7804434238024227,3.236868682231573e-05,1.9553865947072577e-05,0.33271364405393716,152.5202052249716,0.9249999382711561,495.5814776508589,458.4128362353728,37.16864141548607,0.7804434238024227,3.236868682230543e-05,1.955386594708292e-05,0.3327135728010251,152.52012700143177,0.9249999382711386,495.58132961250976,458.41269929990034,37.168630312609416,0.7977562910537018,0.06428446539349848,0.06428964779379738,0.33271350624611656,152.52005393547833,0.9249999382705566,495.58119133513134,458.41257139304537,37.16861994208595,0.7977558740899816,0.06428445930863942,0.06428981466862524,0.3327133731896548,152.51990786227253,0.924999938270524,495.58091489086564,458.4123156821005,37.16859920876515,0.7804436339936452,,,0.101,185.19869268365233,1833.650422610419,1833.6503962315844,2.63788345744789e-05,56.84316310092299,0.21955636600635473,,,231.271471797819,0.0002893657244097599,99.44673287306217,3.156399012748529,1103.9517839609073,0.0,-0.0,0.0,112.16150125042813
14,1,15,0.1016,4.261243192482248e-05,1103.9210561337488,,,,0,9.471765030974762e-14,1,2064.8804789203596,2064.8804789203596,1.3219917971248638e-13,330.3808766272575,68.55403190015595,0.3334074127948534,,,308.6663792732484,2064.8804363079275,1982.285066664494,82.59521111102057,2064.8802777755145,0.00015853241308056348,0.7675151386919565,0.07373352139080865,0.07372843968226528,0.15571017385323802,103.00114060389288,0.96,689.0548776653965,661.4926825587806,27.562195106615874,0.7669600951911762,0.07389823468615174,0.07389301835606644,0.15571231642103167,102.88873182547088,0.96,688.2934168701563,660.7616801953501,27.53173667480623,0.7664565340485732,0.0740582041582345,0.07399747241449597,0.15571473604934272,102.77650684388463,0.96,687.5319832399618,660.0307039103634,27.501279329598475,,,,610.0592206332209,1982.285066664494,1833.6135329024048,148.67149354556318,1982.2850264479675,4.021652636801795e-05,0.780427463387437,0.21953690666377154,0.21955286707875715,0.3327087883842505,152.5148747670766,0.9249999411984517,495.5713883489926,458.40350508245325,37.16788326653938,0.780427463387437,0.2195369066637715,0.21955286707875715,0.33270875075161244,152.51483345356098,0.9249999411984426,495.57131016168137,458.4034327591904,37.1678774024909,0.7976981386234293,0.06417781336475308,0.06423596579502563,0.33270871558069204,152.51479484251655,0.924999941197923,495.5712370891123,458.40336516681083,37.167871922301494,0.7976978704129121,0.06417807958516582,0.06423608326223539,0.3327086451929025,152.51471757006675,0.9249999411979062,495.5710908481815,458.4032298939501,37.1678609542314,0.7804307246494062,,,0.101,185.1949668231429,1833.6135329024048,1833.61350652357,2.637883457443418e-05,56.84201951997454,0.21956927535059387,,,231.26681386437676,0.0004894041367120732,99.44472996168201,3.156250935811215,1103.921056133749,0.0,-0.0,0.0,112.15837930318888
15,1,16,0.1016,4.261228034800792e-05,1103.9519770716336,,,,0,9.471697474237155e-14,1,2064.9224229303536,2064.9224229303536,1.3219918556990563e-13,330.38758766885655,68.55542444128774,0.3334074127948636,,,308.67256620694417,2064.922380318073,1982.3253329162478,82.59688887151036,2064.922221787758,0.00015853031514952243,0.7673924162849625,0.07374799000254653,0.0738707124095406,0.1557101376209554,103.00317717210972,0.96,689.0686621966403,661.5059157087745,27.562746487865688,0.766835038113653,0.07391267603464885,0.07403773311217213,0.15571227458068693,102.8907942881159,0.96,688.3073990499701,660.7751030879713,27.53229596199877,0.770648088409007,0.07417819853209885,0.06998664417166504,0.15571468846573522,102.77859474671854,0.96,687.5461605411476,660.0443141195018,27.501846421645894,,,,610.080491608393,1982.3253329162478,1833.6507671344714,148.6745275581472,1982.3252946926186,3.822362935497704e-05,0.7804448161823058,1.9449210552667223e-05,2.096415683831108e-06,0.33271396143190207,152.52055338135187,0.9249999341907458,495.5821383565844,458.4134453659496,37.16869299063475,0.7804448161823059,1.944921055265383e-05,2.0964156838445467e-06,0.33271372721961995,152.52029625601725,0.9249999341906864,495.5816517463033,458.4129952514422,37.168656494861075,0.7980437633596097,0.06341798460067694,0.06307235986449648,0.33271350962699214,152.52005737638746,0.924999934189971,495.5811996659969,458.412577076834,37.168622589162915,0.7980424153857072,0.06341759204749581,0.06307304707470059,0.3327130789751226,152.51958459463648,0.9249999341898617,495.580304923734,458.41174944024556,37.16855548348844,0.7804436441256759,,,0.101,185.19872748058162,1833.6507671344714,1833.6507407556367,2.6378834574493664e-05,56.84317378116861,0.2195563558743242,,,231.27152364440195,0.00019177571472296545,99.44675516709283,3.1569758111099286,1103.9519770716336,0.0,-0.0,0.0,112.16152087047797
16,1,17,0.1016,4.261246709877651e-05,1103.949858978762,,,,0,9.471443782001118e-14,1,2064.919228490085,2064.919228490085,1.3219920264525054e-13,330.3870765584136,68.55531838587082,0.3334074127948511,,,308.6720950121111,2064.919185877618,1982.322266250929,82.59676109378879,2064.919027344718,0.00015853289992375552,0.7574665867260686,0.07350211989217656,0.08342794945107036,0.15571014034179015,103.00302405807412,0.96,689.0676258567543,661.5049208224841,27.562705034270156,0.7568902806776683,0.07366316675925291,0.0836079241952376,0.15571227776191307,102.89063730982497,0.96,688.3063348518418,660.774081457768,27.532253394073702,0.7514329302911545,0.07913622332064131,0.09835138143849374,0.15571469213381386,102.77843364421204,0.96,687.5450666361219,660.043263970677,27.501802665444927,,,,610.0788767447741,1982.322266250929,1833.6479424076356,148.6742843734155,1982.322226781051,3.9469877768129216e-05,0.7804421803309675,0.2195529783980721,0.2195556142494105,0.3327132802901929,152.519806042061,0.9249999407944918,495.5807210704615,458.4121376490685,37.16858342139302,0.7804421803309675,0.2195529783980721,0.2195556142494105,0.332713233354936,152.51975451522068,0.9249999407944806,495.5806235555986,458.4120474478205,37.16857610777813,0.7952270543563587,0.0684469206892678,0.07126362969251897,0.3327131894715045,152.51970633874032,0.9249999407940621,495.5805323814798,458.4119631115587,37.16856926992117,0.7952266165686399,0.06844768193722442,0.0712634807542917,0.33271310157975487,152.5196098487521,0.924999940794041,495.5803497735112,458.411794199188,37.16855557432318,0.7804275723913753,,,0.101,185.1984421831712,1833.6479424076356,1833.6479160288009,2.6378834576480116e-05,56.8430862146367,0.21957242760862478,,,231.27115392838388,0.0004450387056741224,99.44659618920507,3.151338031586934,1103.9498589787622,0.0,-0.0,0.0,112.16130567224221
17,1,18,0.15246,4.2612271332896795e-05,481.10416022388904,,,,0,9.477782210902342e-14,1,1093.4737218142911,1093.4737218142911,1.3220845620860888e-13,174.9557954902866,36.30332756423447,0.3334074127948642,,,168.9297164163219,1093.4736792020196,1049.734579845131,43.73894082688048,1093.4735206720115,0.00015853000810554197,0.6905686028727762,0.06132266378815847,0.12822064764145089,0.1608914534109119,84.52128203506638,0.96,547.2198818093048,525.3310865369325,21.888795272372242,0.6899496817529553,0.061469314036176226,0.1284099129608891,0.16096002121802858,84.40735822588412,0.96,546.2495023281706,524.3995222350438,21.84998009312679,1.0396055306075812e-05,5.1978334793723265e-06,0.7514277320693279,0.2709986266746235,0.0010761553713803142,0.96,0.004136534536269411,0.003971073154818634,0.00016546138145077696,,,,214.10290086066254,1049.734579845131,971.0043089282482,78.73023322954275,1049.7345421577909,3.7687340250114244e-05,0.4135153318078043,1.105394161095955e-06,0.36692795391732425,0.22050061370744178,53.528570564419034,0.9249998641932592,262.4425050692338,242.75928154757997,19.6832235216538,0.4135153318078043,1.105394161095589e-06,0.36692795391732425,0.22049747903517244,53.52648125420324,0.9249998641901686,262.43599232973025,242.7532572636126,19.682735066117658,0.425188516331823,0.03560479562731352,0.4056433336518492,0.22049517569099192,53.52494606182748,0.9249998641835848,262.4312067971395,242.74883064488827,19.682376152251205,0.42517830304844734,0.0356038833265227,0.40565219684671533,0.22049211028174792,53.5229029802128,0.9249998641805638,262.4248379616875,242.7429394721674,19.68189848952009,0.7804459162077668,,,0.101,98.07143520175309,971.0043089282482,971.0042825494138,2.6378834369150554e-05,30.101133576775695,0.2195540837922332,,,122.46928073486933,0.00010774515141078385,52.6617907159938,1.6773974829958789,481.10416022388904,0.0,0.0,0.0,73.34914026773413
18,1,19,0.15246,4.261231442552326e-05,481.1035612457601,,,,0,9.472882438351161e-14,1,1093.4712036536334,1093.4712036536332,1.3220885272506953e-13,174.95539258458135,36.30324396130063,0.33340741279486125,,,168.92995251232452,1093.4711610413187,1049.7321624102856,43.73884010042857,1093.4710025107142,0.00015853060453221564,0.6694154887603897,0.08198383934876145,0.10313695346114798,0.16089167318929623,84.52091550562699,0.96,547.2167612711755,525.3280908203285,21.888670450847,0.6687797922229111,0.08214986311241892,0.10331975264246321,0.16096024257623237,84.4069918262019,0.96,546.2463799226856,524.3965247257781,21.84985519690744,1.9183757687270224e-05,1.4868095333024826e-05,6.08039295183041e-06,0.27099739005757506,0.002045180495632059,0.96,0.007861316853140586,0.007546864179014963,0.00031445267412562333,,,,214.10213266202987,1049.7321624102856,971.0020930666348,78.7300298291521,1049.7321228957867,3.95144987702079e-05,0.4132807372068161,0.21955657095348624,0.2197911655544745,0.22049614073538,53.525589111411094,0.9249998851035263,262.43320511956307,242.75068458294598,19.6825205366171,0.4132807372068161,0.2195565709534862,0.2197911655544745,0.22049609221637304,53.52555677324719,0.9249998851034833,262.4331043142376,242.75059133802023,19.682512976217367,0.42412746996948797,0.09136254220892112,0.09242358857125615,0.22049604493163602,53.52552525775864,0.9249998851008295,262.4330060741247,242.7505004652307,19.682505608894036,0.4241268014184057,0.09136835240936214,0.09241985403940377,0.2204959493011707,53.52546151961297,0.9249998851007453,262.43280738786154,242.75031668043792,19.682490707423593,0.7804423236523527,,,0.101,98.07121139973012,971.0020930666348,971.0020666878005,2.6378834369202616e-05,30.10106488506568,0.21955767634764733,,,122.46897843522838,0.00026467167548895623,52.6616607271482,1.6748157458015258,481.10356124576015,0.0,0.0,0.0,73.34904894752859
19,1,20,0.15246,4.7334932245959287e-05,481.1041780831892,,,,0,9.472902382128885e-14,1,1093.473944072862,1093.473944072862,1.322088527814464e-13,174.95583105165792,36.30333494321902,0.3334074124798801,,,168.92961569044596,1093.4738967379296,1049.734698846473,43.738945785269685,1093.473644631743,0.0002521061868039291,0.6686168912485257,0.1010071131365009,0.10180571064836484,0.16089142548813562,84.52132860315638,0.96,547.2202782774527,525.3314671463546,21.88881113109808,0.6679751564068438,0.10117396705287217,0.10197860286893955,0.16095998329328337,84.40742100110846,0.96,546.2500372886635,524.400035797117,21.850001491546546,8.28628780781777e-06,4.68452203980499e-06,1.5581991919257447e-05,0.27099889475286076,0.0008660861811264504,0.96,0.003329065626495618,0.0031959030014357933,0.0001331626250598249,,,,214.10302690100102,1049.734698846473,971.0044075233693,78.7302509195153,1049.7346584428847,4.040358813821092e-05,0.4163695031468639,0.36670067756974045,0.36361191162969264,0.22063735125373704,53.619745189556944,0.9249998557890575,262.7266000283419,243.02206713816568,19.70453289017625,0.4163695031468639,0.36670067756974045,0.36361191162969264,0.22056022240195816,53.56830798297897,0.9249998557103092,262.56635357385613,242.87383917019892,19.692514403657203,0.4243186317940086,0.14767241860941727,0.14748125678489662,0.22043242783832354,53.48313215831087,0.924999855575997,262.30084170432866,242.62824069396643,19.672601010362236,0.42406053788711007,0.14755764848393063,0.14762391201522634,0.2203554279240275,53.43184157015423,0.9249998554971846,262.14086313635795,242.48026052103833,19.66060261531961,0.41374275147677336,,,0.101,98.0714451598603,971.0044075233693,971.0043811445239,2.6378845435827242e-05,30.101136633224453,0.5862572485232267,,,122.46931082215092,9.033188177259357e-05,52.66180365352489,1.6811181759748464,481.10417808318914,0.0,0.0,0.0,73.34914299056302
20,1,21,0.15246,4.734154098038184e-05,481.10417687439775,,,,0,9.47869163162027e-14,1,1093.4733251981088,1093.4733251981088,1.3220851447086875e-13,174.9557320316974,36.303314396577214,0.33340741247943934,,,168.9295512254316,1093.4732778565678,1049.7341045402902,43.73892102251212,1093.473025562802,0.00025229376578444183,0.6686479866451641,0.10180829520635223,0.10177719980971385,0.1608914523643133,84.52128378052532,0.96,547.2198966696724,525.3311008028855,21.8887958667869,0.6680129476931893,0.10198157966320656,0.10194378837686101,0.16096000420925308,84.40738637975845,0.96,546.2497422510504,524.3997525610083,21.849989690042054,8.355848189806843e-06,5.5822110281156025e-06,5.512650646126536e-06,0.27099887563757086,0.0008810651478294959,0.96,0.003386642079220811,0.0032511763960519783,0.00013546568316883246,,,,214.10314431465514,1049.7341045402902,971.0038587891069,78.73020555372702,1049.7340643428338,4.0197456370387974e-05,0.42520140696260594,0.2200184419012995,0.2111865380855574,0.22077374402381342,53.71076144634843,0.9249998566951937,263.00997568322083,243.28418981638566,19.725785866835178,0.42520140696260594,0.2200184419012995,0.2111865380855574,0.22066067961955574,53.635307366812256,0.9249998565801513,262.77506786983133,243.06690009243349,19.708167777397833,0.4236066639383481,0.14967340772592272,0.15038537558158316,0.22033190765451588,53.41617896748759,0.9249998562455848,262.0919960939104,242.43505870998547,19.656937383924916,0.4232276841633601,0.14962268232326023,0.15045553604701015,0.22021881264599644,53.34089653400686,0.9249998561299673,261.8570246958714,242.21771017030235,19.639314525569095,0.41328088052896,,,0.101,98.0713897376998,971.0038587891069,971.0038324102612,2.6378845640015962e-05,30.101119622462313,0.5867191194710399,,,122.46924049408227,9.15966110732387e-05,52.661773412455375,1.6972371620269202,481.1041768743977,0.0,0.0,0.0,73.34914280627069
21,1,22,0.15246,4.7254047631093485e-05,481.1041906502427,,,,0,9.484418089113283e-14,1,1092.191866545651,1092.1918665456508,1.322081951864966e-13,174.75069864730415,36.26076996931561,0.33340741248527483,,,168.77904959926653,1092.1918192916032,1048.503906684409,43.68766277851718,1092.1915694629263,0.0002498286767814114,0.6707318413820864,0.10186664235121755,0.09978278761429529,0.1609395867233943,84.4412202159525,0.96,546.5380282269219,524.6765070978449,21.861521129076944,0.6700814010207965,0.10204701482321565,0.09997856149560841,0.16100254681976828,84.33712980003968,0.96,545.6508521770445,523.8248180899626,21.826034087081833,6.7396853661616635e-06,4.266630953950337e-06,5.8827937775955095e-06,0.2709991072341535,0.0006995832743504657,0.96,0.002689058959957197,0.002581496601558909,0.00010756235839828777,,,,215.09185709414103,1048.503906684409,962.7050259372998,85.79884047169668,1048.5038664089964,4.027541269698497e-05,0.5967588175816293,0.36057529767709934,0.18901788705807596,0.24176504574850707,68.53137062933557,0.9134620442233695,310.3168801625488,283.4626917103002,26.8541884522486,0.5967588175816293,0.36057529767709934,0.18901788705807596,0.24176416490800562,68.53071476670125,0.913461575704493,310.31520010700604,283.4610116548008,26.85418845220524,0.3467534603031576,0.08745555565837969,0.16430875929357017,0.19722411117523864,39.05549722355703,0.9249998140605978,214.08217989387796,198.02597659552458,16.0562032983534,0.346280009671938,0.08740847543750023,0.16435614992892233,0.197083291388077,38.9742744745472,0.9249998138334559,213.7896062455636,197.75534597667416,16.034260268889437,0.4194062604216011,,,0.101,97.23320761966728,962.7050259372998,962.7049995584578,2.6378841934568393e-05,29.843855804056293,0.5805937395783989,,,129.48661715851625,7.633716772668349e-05,55.679245378161994,1.8865511051383543,481.10419065024263,0.0,0.0,0.0,73.34914490653601
22,1,23,0.1016,4.482631409432789e-05,842.6967928446022,,,,0,9.471044686412552e-14,1,1686.1175668894039,1686.1175668894036,1.3219918218862332e-13,269.7788107023046,55.979103220728206,0.3334074126471957,,,258.8264069523235,1686.1175220630896,1618.672634731366,67.44469311380693,1686.1173278451733,0.00019421791633193478,0.6887951002643515,0.10489113023725974,0.08682787135499453,0.15981272014603112,86.44124142229214,0.96,563.4279907844212,540.8908711530444,22.53711963137689,0.6879891785596334,0.10499727064684354,0.0870894931080067,0.1598988685757312,86.27796031450623,0.96,562.0607333127724,539.5783039802616,22.482429332510865,0.6614747071405194,0.6614713372368559,3.369781702774456e-06,0.15999006263940735,86.10720521552516,0.96,560.6286037479795,538.2034595980604,22.425144149919184,,,,432.64542037523745,1618.672634731366,1497.2720022698857,121.40059034156293,1618.6725926114486,4.211991760599209e-05,0.6372740568781211,0.04051585802191828,6.187254264586698e-07,0.2889560988096833,108.16163837957042,0.9249999098679038,404.66878126604587,374.31858619744696,30.35019506859896,0.6372740568781211,0.04051585802191828,6.187254264607802e-07,0.2889559178852455,108.16147018485898,0.9249999098678224,404.66840536906847,374.3182384927438,30.3501668763247,0.6527042061860312,0.35812536369172643,0.0521746178088529,0.28895574885211234,108.16131304485778,0.9249999098663518,404.66805417846234,374.3179136408696,30.350140537592708,0.6527022242385131,0.3585709720766366,0.05214875751006141,0.28895541078657544,108.16099876595023,0.9249999098662,404.6673517978719,374.31726393882536,30.35008785904655,0.5989088443009823,,,0.101,151.22447222925848,1497.2720022698857,1497.271969816839,3.2453046776720866e-05,46.41543207036646,0.40109115569901765,,,188.84540285464848,0.0004932877827727437,81.20352322749885,2.5799545441807865,842.6967928446023,0.0,0.0,0.0,85.61799415301158
23,1,24,0.1016,4.369579007264008e-05,1013.7426660829559,,,,0,9.470810635417838e-14,1,1940.6116392320228,1940.6116392320228,1.3219915672042886e-13,310.49786227712366,64.42830642250316,0.33340741272259744,,,291.08543862949614,1940.6115955362327,1862.9869640593217,77.62445683580516,1940.6114208951271,0.0001746411054968977,0.7265101849950376,0.11448491299595535,0.07676982826526926,0.15622423475442748,97.16258419426566,0.96,647.8573914038498,621.9430957476957,25.914295656154046,0.7257670946355399,0.11472680971255514,0.07694889363664864,0.15624649119210468,97.02844782341033,0.96,646.8708451941188,620.996011386354,25.874833807764784,0.7297920751556106,0.15138502939050308,0.08306766137541177,0.15626923878426463,96.89440661182013,0.96,645.8831842971583,620.0478569252721,25.835327371886326,,,,548.6071938719019,1862.9869640593217,1723.2627751948742,139.72414859547666,1862.986923790351,4.026897062594001e-05,0.7334601104174931,0.2701789279079952,0.1739928743686231,0.3183539181837427,137.15195739372018,0.9249999305896828,465.74704763678386,430.8159867363747,34.93106090040913,0.7334601104174931,0.2701789279079952,0.1739928743686231,0.3183538276832565,137.1518630346884,0.9249999305896556,465.7468596087851,430.81581281047625,34.93104679830882,0.748716274387034,0.16657085921154324,0.07055879101054034,0.31835374313160547,137.15177487811772,0.9249999305889843,465.7466839405683,430.8156503170753,34.931033623493,0.7487158909956783,0.16657676085149112,0.07056309409432607,0.3183535740285404,137.15159856537562,0.9249999305889335,465.7463326042137,430.815325330948,34.93100727326572,0.6893052140700865,,,0.101,174.0495402946823,1723.2627751948742,1723.2627461665265,2.9028347751863496e-05,53.421146031041104,0.31069478592991345,,,217.34871842439043,0.0004932868754032023,93.45994892248788,2.9643523862176986,1013.7426660829559,0.0,0.0,0.0,102.99625487402831
24,1,25,0.1016,4.433937522970893e-05,913.1717803630966,,,,0,9.470439581945111e-14,1,1794.1423577392297,1794.1423577392295,1.3219916219971746e-13,287.06277723827674,59.56552627694242,0.3334074126796727,,,272.01372834967884,1794.1423133998544,1722.3764428832815,71.76568512013674,1794.1421280034178,0.00018539643650473817,0.7240807889694062,0.08327136739590067,0.08570076342153216,0.15787636963432897,90.81535140668778,0.96,599.1987565995802,575.2308063355969,23.96795026398323,0.7233646923201832,0.08348799244557233,0.08589039476092901,0.15792913221298932,90.67126267886636,0.96,598.0481918293204,574.1262641561475,23.92192767317284,0.7230312774859387,0.07964263017467481,0.08640342784434685,0.15798264181834348,90.52711426412468,0.96,596.8951795745176,573.0193723915369,23.875807182980672,,,,480.24455766504553,1722.3764428832815,1593.1980303046778,129.1783702079616,1722.3764005126393,4.2370642262503776e-05,0.6781015637467689,0.09254180496338717,0.14790035163411142,0.3014344518161129,120.06127271361818,0.9249999186193378,430.5943834174687,398.29976961910245,32.29461379836622,0.6781015637467689,0.09254180496338717,0.14790035163411142,0.30143437086013136,120.06119357079066,0.924999918619307,430.5942152195766,398.29961403605273,32.29460118352387,0.6972311136740471,0.05155254794113223,0.10303770865411926,0.3014342952258005,120.06111963038795,0.9249999186177777,430.5940580786727,398.29946868007085,32.294589398601815,0.6972305866269858,0.05155227372521621,0.10303757809390865,0.3014341439576286,120.06097175024877,0.92499991861772,430.59374379692133,398.29917796945165,32.29456582746968,0.6372792671286177,,,0.101,160.91300106077247,1593.1980303046778,1593.197999039425,3.1265252744582336e-05,49.38913893944501,0.36272073287138235,,,200.9441733033687,0.0004932875995992554,86.40599452044853,2.7506648277945707,913.1717803630966,0.0,0.0,0.0,92.7782528848906
