,Day,Time,LMP,bypass_pretreatment_flow,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
25,1,26,0.1016,4.3164048218756565e-05,1103.9514015082602,,,,0,9.470143492696019e-14,1,2064.9214084830096,2064.9214084830096,1.3219917806263605e-13,330.38742535728153,68.5553907616359,0.33340741275806274,,,308.67242015008884,2064.9213653189613,1982.3243509181043,82.596847954921,2064.9211988730253,0.00016644593596846924,0.7561958363191853,0.10027266543447785,0.0681576180846987,0.15571011214514177,103.0046122093334,0.96,689.0783750213219,661.515240020469,27.56313500085291,0.7555894239338506,0.10053321720008361,0.06830848558641615,0.1557122749170355,102.89077768965056,0.96,688.3072865246135,660.774995063629,27.53229146098451,0.754980410448468,0.1004087982720349,0.06845966530950556,0.15571472411121062,102.77703025110489,0.96,687.5355373270896,660.0341158340061,27.501421493083587,,,,610.0799759002837,1982.3243509181043,1833.6498656970077,148.67444582893532,1982.3243115259434,3.939216093903461e-05,0.7804431717700957,0.173997807977889,0.07165619995456224,0.3327135683179749,152.52012207654866,0.9249999382220047,495.58132031404944,458.4126906744752,37.16862963957421,0.7804431717700957,0.173997807977889,0.07165619995456224,0.3327134990378268,152.520046018787,0.9249999382219873,495.5811763744061,458.4125575303055,37.1686188441006,0.7945286993668909,0.14082388546865285,0.04352629977580916,0.33271343431171085,152.51997496056345,0.9249999382215577,495.58104189656314,458.4124331380961,37.16860875846702,0.7945282977465058,0.14082418513690623,0.04352647401738616,0.3327133048596292,152.51983284438452,0.9249999382215255,495.58077294092453,458.41218435413106,37.1685885867935,0.7334603870587239,,,0.101,185.1986364353978,1833.6498656970077,1833.6498386870753,2.7009932323376276e-05,56.84314583660724,0.26653961294127615,,,231.27140334999794,0.00036902249002153603,99.4467034404991,3.149943340653588,1103.9514015082605,0.0,-0.0,0.0,112.16146239323923
26,1,27,0.1016,4.3832798278978574e-05,991.5771419730012,,,,0,9.471642137047683e-14,1,1909.0704964082495,1909.0704964082495,1.3219916521784112e-13,305.45127942531997,63.381140480753885,0.33340741271345953,,,286.84203493549205,1909.070452575451,1832.7074646960202,76.36281102900104,1909.070275725021,0.00017685042999471826,0.7449282248773718,0.07379014781837889,0.08505775926019252,0.15648456134666078,95.74947394018115,0.96,637.3730066132505,611.8780863487204,25.49492026453008,0.7442888725463773,0.0739544419476381,0.0852549933351115,0.15651257420395912,95.61399570646364,0.96,636.3572556441502,610.9029654183842,25.45429022576607,0.7436486021482891,0.07411990711131229,0.08545171541149112,0.15654112244471938,95.47856528884726,0.96,635.3400134676205,609.9264129289155,25.413600538704888,,,,533.513935689195,1832.7074646960202,1695.2542382294043,137.45318463805668,1832.7074228674605,4.182855950490455e-05,0.721538723186479,0.14790038080939008,0.20680482939300665,0.3147103608715597,133.37856728843863,0.9249999302005314,458.17702410098485,423.8137153128982,34.36330878808665,0.721538723186479,0.14790038080939008,0.20680482939300665,0.3147103127521609,133.37851779132504,0.9249999302005166,458.17692412589486,423.8136228359401,34.363301289954734,0.741206006471826,0.04825247600838477,0.10157516890344964,0.3147102677959347,133.37847154790478,0.924999930199469,458.1768307230897,423.81353643787196,34.36329428521776,0.7412056940629022,0.048252623651824714,0.10157522733542838,0.31471017788380673,133.3783790615266,0.9249999301994414,458.1766439174914,423.81336364269384,34.363280274797546,0.678101811212721,,,0.101,171.22067806116985,1695.2542382294043,1695.254209469052,2.876035223612635e-05,52.55288138511153,0.32189818878727905,,,213.81611008876789,0.0004932871441129435,91.9409273381702,2.9254891469076862,991.5771419730011,0.0,0.0,0.0,100.74423762445691
27,1,28,0.1016,4.2612285077615795e-05,1103.9516387546303,,,,0,9.471707784284735e-14,1,2064.9217963341794,2064.9217963341794,1.3219918434472106e-13,330.3874874134687,68.55540363829475,0.33340741279486324,,,308.6724590800702,2064.921753721894,1982.3247313838533,82.5968638076607,2064.9215951915135,0.0001585303806101115,0.7616338054640742,0.08547106692517323,0.06876548633847067,0.15571022214710228,102.99843406192694,0.96,689.036557791265,661.4750954796143,27.561462311650647,0.7610625934429103,0.08568725330014115,0.06891353240360813,0.1557122746027109,102.89079320124486,0.96,688.3073916817868,660.7750960145154,27.532295667271534,0.7604911099026171,0.0859040451376605,0.06906153738333244,0.15571458313488268,102.78323181689841,0.96,687.5776457184621,660.0745398897236,27.50310582873851,,,,610.0801781643271,1982.3247313838533,1833.6502200893276,148.6744725327114,1982.324692622039,3.876181416938167e-05,0.780443321809551,0.07165623564528299,0.012751637022211035,0.3327136143210411,152.5201726429295,0.9249999391696281,495.58141558872467,458.4127792731685,37.16863631555617,0.780443321809551,0.07165623564528298,0.012751637022211049,0.3327135450406693,152.5200965849099,0.9249999391696112,495.5812716486164,458.4126461285687,37.16862552004766,0.7958486072740293,0.09989200176754545,0.04524940096534208,0.3327134803144002,152.52002552650384,0.9249999391691376,495.58113717046945,458.41252173605625,37.16861543441319,0.7958481997974576,0.0998920450859484,0.04524953935139294,0.33271335086202874,152.51988340998386,0.9249999391691061,495.58086821422864,458.4122729515343,37.16859526269437,0.7804433835453269,,,0.101,185.1986722290221,1833.6502200893276,1833.650193710493,2.6378834574502385e-05,56.84315682276915,0.21955661645467306,,,231.27144409330606,0.0003292812108053218,99.44672096012161,3.1525834506905888,1103.9516387546303,0.0,-0.0,0.0,112.16148649747043
28,1,29,0.1016,4.330633555705772e-05,1079.1384534581905,,,,0,9.471769459568312e-14,1,2031.3589494844816,2031.3589494844814,1.3219915723136036e-13,325.01743191751706,67.44111712288478,0.3334074127485726,,,303.7789862925352,2031.3589061781458,1950.1043880924817,81.25434950385353,2031.358737596335,0.00016858181076006274,0.7620604825531264,0.07672890310506926,0.07630222601601712,0.1557682239817469,101.39118693965624,0.96,678.0318670201178,650.9105923393131,27.121274680804756,0.7614422171141627,0.0768805584937534,0.07650093482250095,0.15577562788242755,101.2596284953345,0.96,677.1199135351953,650.0351169937875,27.08479654140787,0.7608236961333608,0.07703223297789749,0.0766996467471539,0.15578343811217,101.12817085754448,0.96,676.206957041022,649.158678759381,27.04827828164091,,,,593.1704874820911,1950.1043880924817,1803.8464000024796,146.2579468396479,1950.1043468421274,4.125035426697855e-05,0.767757912288951,0.20680489407873592,0.21949030359933608,0.3288365378169652,148.29269237986708,0.9249999380413457,487.5262219858711,450.9617251304621,36.564496855408954,0.767757912288951,0.20680489407873592,0.21949030359933605,0.32883649915912205,148.29265051623665,0.9249999380413358,487.5261416685463,450.9616508369368,36.564490831609476,0.7858676265770529,0.06403182248911878,0.07401280318609513,0.32883646304250824,148.29261140453818,0.9249999380406961,487.5260666311991,450.96158142708344,36.56448520411568,0.7858673790175362,0.06403201090052703,0.07401283168044834,0.32883639080947785,148.29253318144922,0.9249999380406776,487.52591655651094,450.9614426079971,36.56447394851378,0.7215388702759811,,,0.101,182.18848640025044,1803.8464000024796,1803.8463727276198,2.7274859659624956e-05,55.919238400076864,0.27846112972401893,,,227.51240817505104,0.0004932833136798661,97.83033551527194,3.107250830172491,1079.1384534581905,0.0,0.0,0.0,109.64046687135215
29,1,30,0.1016,4.261228280135438e-05,1103.9517322623406,,,,0,9.47178282843796e-14,1,2064.9219448398317,2064.9219448398317,1.3219918415510248e-13,330.3875111743731,68.55540856868241,0.33340741279486336,,,308.6724882363532,2064.921902227549,1982.3248739493117,82.59686974788819,2064.9217436972,0.00015853034910527647,0.7663126731550688,0.07650422383151662,0.07225203322957427,0.15571018029125705,103.00077927437137,0.96,689.0524319610429,661.4903346826011,27.562097278441794,0.7657523480450896,0.0767027671861963,0.07239263625526941,0.15571227428456183,102.89080890184802,0.96,688.3074981202765,660.7751981954654,27.53229992481112,0.7651916967818334,0.0769012954750776,0.07253329482660494,0.15571463604061056,102.78090006013386,0.96,687.5618136158805,660.0593410712453,27.50247254463528,,,,610.080252962271,1982.3248739493117,1833.650350861289,148.6744842093325,1982.3248350706215,3.8878690347406915e-05,0.7804433777774624,0.01275157233273619,6.610684422474616e-05,0.3327136313462717,152.5201913004996,0.9249999386687571,495.5814511215121,458.4128118927723,37.16863922873977,0.7804433777774624,0.012751572332736187,6.610684422474875e-05,0.3327135620776188,152.52011525534093,0.9249999386687402,495.58130720575167,458.41267877069436,37.16862843505733,0.7973591946797579,0.07041525776688218,0.058923689664177076,0.33271349737184863,152.52004421942962,0.9249999386681863,495.58117277021984,458.4125544175612,37.16861835265866,0.7973587844326261,0.07041526656783521,0.058923861152745394,0.33271336799608264,152.5199021870008,0.9249999386681546,495.58090397313805,458.4123057802613,37.168598192876736,0.7804435335885279,,,0.101,185.1986854369902,1833.650350861289,1833.6503244824546,2.6378834574488765e-05,56.84316087669996,0.2195564664114721,,,231.27146182702856,0.0003056267262066597,99.44672858562228,3.1556047346673086,1103.9517322623408,0.0,-0.0,0.0,112.16149599785379
30,1,31,0.1016,4.275986411142157e-05,1103.9366166977854,,,,0,9.471769488978638e-14,1,2064.901398478953,2064.901398478953,1.3219918163064878e-13,330.38422375663254,68.55472642950124,0.3334074127850203,,,308.66945717182324,2064.901355719089,1982.3051473216299,82.59604780506798,2064.9011951266975,0.00016059239167030584,0.7674876790568785,0.07489213908874127,0.0737171331869315,0.15571019827680788,102.99977069647584,0.96,689.0456052086925,661.4837810003447,27.561824208347733,0.7669441969935792,0.07506931808925875,0.07387746914076919,0.15571229476899293,102.88979855044934,0.96,688.3006486357016,660.7686226902734,27.532025945428124,0.766400384867793,0.07524650989745085,0.07403782181149127,0.15571465904296777,102.77988792489808,0.96,687.5549412823036,660.0527436310115,27.50219765129213,,,,610.0698311025374,1982.3051473216299,1833.6321074580883,148.6729996589908,1982.3051071170792,4.020455079687097e-05,0.7804353759932203,0.21949039742017837,0.21949839920442044,0.3327112061526695,152.51752902859744,0.9249999411671468,495.5764116268203,458.4081515986345,37.168260028185806,0.7804353759932203,0.21949039742017837,0.2194983992044204,0.3327111676238826,152.5174867309219,0.9249999411671375,495.5763315776285,458.40807755313216,37.16825402449633,0.7978386530177927,0.06547577904882539,0.06499632071079066,0.3327111316219357,152.51744720723292,0.9249999411666107,495.5762567784827,458.40800836366566,37.16824841481702,0.7978384079478775,0.06547596339924609,0.0649963398839946,0.33271105959604064,152.51736813578506,0.9249999411665935,495.57610713414783,458.4078699426562,37.16823719149165,0.7677580302470854,,,0.101,185.19684285326693,1833.6321074580883,1833.6320810792515,2.6378836833188137e-05,56.84259533120074,0.23224196975291456,,,231.26915680731065,0.00048557015781016977,99.44573742714358,3.1565478129521107,1103.9366166977852,0.0,-0.0,0.0,112.159960256495
31,1,32,0.1016,4.261228228507235e-05,1103.9517921120057,,,,0,9.471788795663103e-14,1,2064.9220516784553,2064.9220516784553,1.321991841392413e-13,330.3875282685528,68.5554121157247,0.3334074127948634,,,308.67250399263065,2064.922009066173,1982.3249765143978,82.59687402143335,2064.921850535831,0.00015853034195962936,0.7674999986233673,0.07375120732309852,0.07373888775660983,0.15571018021687333,103.00078344823244,0.96,689.052460212415,661.4903618039184,27.562098408496624,0.7669569777327843,0.0739127493138682,0.07389996857466317,0.1557122741777097,102.89081417504508,0.96,688.3075338686513,660.7752325139052,27.53230135474609,0.7664136351698165,0.07407432827300639,0.07406107797098292,0.15571463589729564,102.78090636935315,0.96,687.5618564547648,660.0593821965741,27.502474258190638,,,,610.0803066624937,1982.3249765143978,1833.6504447099574,148.67449282988218,1982.3249375398393,3.897455842498694e-05,0.7804434214221824,6.601233958254363e-05,5.796691062045888e-05,0.33271364432010353,152.5202055122523,0.9249999381969252,495.5814782276273,458.41283673209614,37.1686414955312,0.7804434214221824,6.601233958255525e-05,5.7966910620447314e-05,0.3327135746165073,152.52012898959654,0.9249999381969081,495.5813334082083,458.41270277413395,37.16863063407437,0.7977305865184685,0.06403114956234317,0.06413921606166728,0.332713509512638,152.52005751663563,0.9249999381963264,495.58119814557625,458.4125776559194,37.16862048965682,0.7977301731131101,0.06403116319662393,0.06413939803139133,0.3327133793715507,152.51991464400928,0.9249999381962943,495.58092775842755,458.4123275478077,37.168600210619815,0.7804435902402391,,,0.101,185.19869491570572,1833.6504447099574,1833.6504183311226,2.637883457448571e-05,56.843163786008674,0.2195564097597609,,,231.27147481699097,0.000286541175523539,99.44673417130612,3.156347602475943,1103.9517921120057,0.0,-0.0,0.0,112.16150207857977
32,1,33,0.1016,4.261237603148768e-05,1103.9306727467858,,,,0,9.471767689123766e-14,1,2064.893409046723,2064.893409046723,1.321991818356962e-13,330.38294544747566,68.5544611803512,0.33340741279485714,,,308.6682789953218,2064.8933664343467,1982.2974795865985,82.5957283161083,2064.893207902707,0.00015853163947203175,0.7674958744192555,0.07373575441951019,0.07373987862362189,0.1557102053556453,102.9993740818712,0.96,689.0429206200104,661.4812037952099,27.561716824800403,0.7669528431942007,0.0738968062369395,0.07390094077552305,0.15571230273663367,102.88940586577773,0.96,688.2979864782616,660.7660670191311,27.531919459130474,0.7664094900373589,0.0740578867507196,0.07406203188317713,0.15571466788690322,102.77949904767291,0.96,687.5523008044349,660.0502087722575,27.50209203217743,,,,610.0657795627502,1982.2974795865985,1833.6250149032692,148.67242454915015,1982.2974394524192,4.013417937877805e-05,0.78043235602227,0.21949849415776118,0.2195095595576735,0.33271028325000246,152.51651585026735,0.9249999411845692,495.57449415585614,458.4063779467395,37.1681162091166,0.78043235602227,0.21949849415776118,0.2195095595576735,0.3327102448786025,152.51647372551056,0.92499994118456,495.57441443365894,458.4063042037073,37.16811022995167,0.7977681867552551,0.06406033311138216,0.06402273287459569,0.3327102090247054,152.51643436448092,0.9249999411840367,495.57433994210686,458.4062352987667,37.16810464334016,0.7977679423432174,0.06406051577483246,0.06402274654472531,0.332710137298681,152.51635562249135,0.9249999411840195,495.5741909207974,458.4060974540556,37.16809346674173,0.7804354935026563,,,0.101,185.1961265052302,1833.6250149032692,1833.6249885244347,2.637883457434914e-05,56.84237546200134,0.21956450649734374,,,231.26826199064857,0.0004876834835597045,99.4453526559789,3.1564008411430127,1103.9306727467858,0.0,-0.0,0.0,112.15935635107344
33,1,34,0.1016,4.26122818162503e-05,1103.9517865352755,,,,0,9.471784710810996e-14,1,2064.922041508878,2064.922041508878,1.321991839757432e-13,330.3875266414205,68.55541177809475,0.33340741279486347,,,308.6725024707342,2064.921998896596,1982.3249667516102,82.59687361465045,2064.9218403662608,0.0001585303354708466,0.7674983783404646,0.07373978803578775,0.07373728411457865,0.15571018035038922,103.00077595637919,0.96,689.0524095027359,661.4903131226265,27.562096380109416,0.7669553722527348,0.07390085952921013,0.07389833047067602,0.15571227418683212,102.89081372484686,0.96,688.3075308166407,660.7752295839749,27.532301232665674,0.7664120437416982,0.07406195965460191,0.07405940595026266,0.15571463575146216,102.78091278950811,0.96,687.561900046884,660.0594240450087,27.502476001875362,,,,610.080301566163,1982.3249667516102,1833.650435805535,148.67449199821596,1982.3249278037508,3.894785919228749e-05,0.7804434215634336,5.787048495575239e-05,4.6804943792231366e-05,0.33271364403480147,152.52020520243474,0.9249999382481071,495.581477618482,458.41283619400156,37.16864142448047,0.7804434215634336,5.787048495575191e-05,4.680494379223189e-05,0.33271357381171734,152.52012810947014,0.9249999382480899,495.581331719751,458.4127012376758,37.16863048207519,0.7977438278380246,0.06430664262780364,0.06433100154503424,0.33271350822075635,152.52005610176602,0.9249999382475084,495.58119544511453,458.4125751833573,37.16862026175721,0.7977434114589115,0.06430665504675315,0.06433118593105898,0.3327133770989619,152.51991215249214,0.9249999382474761,495.5809230204034,458.41232319050033,37.16859982990309,0.7804436353572831,,,0.101,185.198694016359,1833.650435805535,1833.6504094267002,2.6378834574479343e-05,56.843163509971575,0.21955636464271694,,,231.27147355184215,0.00028848201914257615,99.44673362729212,3.1563740824238034,1103.9517865352755,0.0,-0.0,0.0,112.16150151198399
34,1,35,0.1016,4.2612411392659194e-05,1103.928542096061,,,,0,9.471768335741235e-14,1,2064.8905463889196,2064.8905463889196,1.321991818420168e-13,330.38248742222714,68.55436614011212,0.3334074127948548,,,308.6678567045189,2064.890503776508,1982.2947314346038,82.59561380977524,2064.890345244379,0.00015853212889886076,0.7674953151541818,0.07373702970232728,0.07374009288861015,0.15571020805649516,102.99922280955869,0.96,689.0418966901794,661.4802208225723,27.561675867607235,0.7669523347219755,0.0738980942517286,0.07390113178248785,0.15571230559192875,102.88926518389624,0.96,688.2970327391217,660.7651514295569,27.53188130956484,0.7664090314287645,0.07405918754485558,0.07406219985778925,0.15571467085180563,102.77936871106397,0.96,687.5514158150778,660.0493591824746,27.502056632603175,,,,610.0643274490549,1982.2947314346038,1833.6224728520867,148.67221842797838,1982.2946912800649,4.0154538830851095e-05,0.780431272597988,0.21950965651432433,0.21952180547977002,0.3327099522436192,152.51615246645304,0.9249999411886469,495.5738064403365,458.4057418119451,37.1680646283914,0.780431272597988,0.21950965651432433,0.21952180547977002,0.33270991406404254,152.51611055233158,0.9249999411886377,495.5737271166801,458.4056684375631,37.168058679116996,0.7977644749749933,0.06400691230051535,0.06398626516354652,0.33270987838965327,152.516071388414,0.9249999411881148,495.5736529980819,458.40559987760497,37.168053120476976,0.797764231424126,0.06400709727820734,0.06398627731299286,0.332709807023745,152.51599304185635,0.9249999411880977,495.57350472496637,458.40546272497335,37.168041999993015,0.7804324730007199,,,0.101,185.19586975806075,1833.6224728520867,1833.622446473252,2.637883457462703e-05,56.84229665841469,0.21956752699928006,,,231.26794138353856,0.000488184426376643,99.44521479492157,3.156391251595095,1103.928542096061,0.0,-0.0,0.0,112.15913987695978
35,1,36,0.1016,4.261228218427485e-05,1103.9517861638378,,,,0,9.4717800411286e-14,1,2064.9220408752294,2064.9220408752294,1.3219918372646043e-13,330.38752654003673,68.55541175705761,0.33340741279486347,,,308.67250233275206,2064.921998262947,1982.3249661433022,82.59687358930438,2064.9218397326067,0.00015853034056453034,0.7674980404185887,0.07374006099763131,0.07373733573322429,0.15571018060523367,103.0007616567164,0.96,689.0523127134112,661.4902202048747,27.562092508536438,0.7669551052543585,0.0739011246473563,0.0738983541149733,0.1557122741858548,102.89081377307878,0.96,688.3075311436174,660.7752298978726,27.532301245744765,0.7664118495963002,0.07406221743669282,0.07405939926915725,0.15571463543087877,102.78092690295692,0.96,687.561995875578,660.0595160405547,27.50247983502318,,,,610.0803012589386,1982.3249661433022,1833.6504352688307,148.6744919475251,1982.324927216356,3.892694630837793e-05,0.7804434263185197,4.670620403955884e-05,3.455248350782088e-05,0.3327136450646854,152.5202063332938,0.9249999382514551,495.5814797571446,458.4128381739235,37.168641583221124,0.7804434263185197,4.6706204039562e-05,3.455248350781776e-05,0.33271357418936803,152.5201285242882,0.9249999382514377,495.58133250330366,458.4127019641211,37.16863053918259,0.7977447027450851,0.06431654728266575,0.06433631951257394,0.3327135079882632,152.52005584675038,0.924999938250856,495.5811949610041,458.41257473721424,37.16862022378988,0.7977442828824731,0.06431655712075736,0.0643365056624103,0.33271337564326275,152.5199105546062,0.9249999382508235,495.58091999490347,458.412320393572,37.16859960133149,0.7804436372816361,,,0.101,185.1986939621519,1833.6504352688307,1833.650408889996,2.6378834574479065e-05,56.84316349333375,0.21955636271836387,,,231.27147345489269,0.0002886099952988473,99.44673358560387,3.156375838264598,1103.951786163838,0.0,-0.0,0.0,112.16150147424592
36,1,37,0.1016,4.261242291680611e-05,1103.9253428809964,,,,0,9.471766281437181e-14,1,2064.8862482543373,2064.8862482543373,1.3219918415937245e-13,330.38179972069395,68.55422344204399,0.3334074127948541,,,308.66722264919264,2064.8862056419143,1982.2906052252408,82.59544188438517,2064.886047109626,0.00015853228840239327,0.7674944930678737,0.07373694457810538,0.07374049192882051,0.15571021216363784,102.99899282637487,0.96,689.0403399791168,661.478726379952,27.561613599164733,0.7669516048432555,0.07389799520796415,0.07390149561906718,0.15571230987973414,102.88905396224126,0.96,688.2956007788537,660.7637767476995,27.531824031154226,0.7664082832494931,0.07405907778973826,0.07406264413654534,0.15571467523947324,102.77917586057649,0.96,687.5501063516555,660.0481020975892,27.502004254066215,,,,610.0621471781352,1982.2906052252408,1833.6186560924798,148.67190895026195,1982.2905650427417,4.0182499160777e-05,0.7804296461303688,0.21952190490420928,0.21953568509236018,0.3327094553069529,152.51560692257252,0.9249999411935271,495.5727739801079,458.40478678871295,37.16798719139496,0.7804296461303688,0.21952190490420928,0.21953568509236018,0.33270941738432774,152.51556529060875,0.924999941193518,495.57269519030604,458.4047139081463,37.167981282159715,0.7977605735400956,0.0640107230979831,0.06399485230297258,0.33270938195043326,152.51552639077755,0.9249999411929953,495.57262157137063,458.4046458103764,37.16797576099427,0.7977603301817228,0.06401091398895829,0.06399486668970862,0.33270931106713936,152.51544857417642,0.9249999411929783,495.5724743009572,458.40450958524417,37.167964715713005,0.7804313888917511,,,0.101,185.19548426534047,1833.6186560924798,1833.6186297136453,2.637883457458922e-05,56.84217833886688,0.21956861110824885,,,231.2674600084039,0.000488788327899436,99.44500780361368,3.156380195982556,1103.9253428809961,0.0,-0.0,0.0,112.15881483670923
37,1,38,0.1016,4.2612281689023376e-05,1103.9517845920489,,,,0,9.471776651937679e-14,1,2064.9220380900097,2064.9220380900097,1.3219918323896395e-13,330.38752609440155,68.55541166458832,0.33340741279486347,,,308.6725018486443,2064.921995477728,1982.3249634694987,82.59687347789587,2064.9218369473942,0.00015853033370994833,0.7674976873328735,0.07374042439897527,0.0737372301339754,0.15571018102614306,103.00073803947917,0.96,689.0521528567007,661.4900667424325,27.562086114268066,0.7669548760117504,0.07390146896244086,0.07389819779394595,0.15571227418633626,102.89081374931638,0.96,688.3075309825259,660.7752297432249,27.532301239301017,0.7664075804710035,0.07406237385629022,0.07406307663477966,0.1557146349048854,102.78095005984872,0.96,687.562153108168,660.0596669838412,27.502486124326783,,,,610.0802998755875,1982.3249634694987,1833.6504328518695,148.6744917213738,1982.3249245732434,3.889625544947011e-05,0.7804434321910982,3.445069062014156e-05,2.0664629890705256e-05,0.3327136462745648,152.52020766246946,0.924999938265539,495.5814822663365,458.4128405019055,37.16864176443099,0.7804434321910982,3.445069062015031e-05,2.066462989069655e-05,0.33271357449513583,152.52012886090338,0.9249999382655213,495.5813331340715,458.41270255456084,37.16863057951061,0.797756240186854,0.06428502080269075,0.06428935415593229,0.3327135074478063,152.52005525435547,0.924999938264939,495.58119383361645,458.41257370136,37.16862013225644,0.7977558203652396,0.06428501290548079,0.06428952272196392,0.3327133734045877,152.51990809785923,0.9249999382649061,495.580915339219,458.4123160940432,37.16859924517579,0.7804436444051706,,,0.101,185.19869371803884,1833.6504328518695,1833.650406473035,2.637883457447801e-05,56.843163418407954,0.21955635559482942,,,231.27147308664155,0.0002891497782706801,99.44673342725586,3.1563989249342903,1103.951784592049,0.0,-0.0,0.0,112.16150131455215
38,1,39,0.1016,4.261244342988035e-05,1103.919035533277,,,,0,9.471709017462246e-14,1,2064.8777747593895,2064.8777747593895,1.3219918416570888e-13,330.3804439615023,68.55394212201172,0.3334074127948527,,,308.6659726754033,2064.877732146946,1982.2824706697986,82.59510294457492,2064.8775736143734,0.00015853257232046198,0.7675025348298372,0.07373710722133216,0.07373225972436839,0.15571022015078947,102.9985457662866,0.96,689.0373139024651,661.4758213463666,27.561492556098592,0.7669598336245323,0.07389814208792374,0.07389318447514182,0.1557123183366204,102.88863751073092,0.96,688.2927774666141,660.7610663679496,27.531711098664548,0.7664680018021279,0.07405461076602537,0.07399418943490098,0.15571468403462996,102.77878939838577,0.96,687.5474822452943,660.0455829554825,27.501899289811774,,,,610.0578489269503,1982.2824706697986,1833.611131598262,148.67129884106598,1982.2824304393282,4.0230470432646e-05,0.7804264404024605,0.21953578792247233,0.21955277971111015,0.3327084758039931,152.51453161339518,0.9249999412003165,495.5707389171553,458.40290435896605,37.1678345581893,0.7804264404024605,0.21953578792247233,0.21955277971111012,0.3327084382933864,152.51449043389198,0.9249999412003075,495.57066098338197,458.4028322702259,37.16782871315615,0.7976971726830127,0.06417752377480351,0.0642365912786449,0.3327084032371311,152.51445194877013,0.9249999411997878,495.5705881490464,458.4027648982122,37.167823250834225,0.7976969043309439,0.06417779397586082,0.06423671001015657,0.3327083330811562,152.51437493089304,0.924999941199771,495.57044238974436,458.4026300708581,37.16781231888631,0.7804297613869075,,,0.101,185.19472429142448,1833.611131598262,1833.6111052194274,2.6378834574447467e-05,56.84194507954612,0.21957023861309247,,,231.26651100738948,0.0004896394989222118,99.44459973317747,3.156246957818877,1103.919035533277,0.0,-0.0,0.0,112.15817401018094
39,1,40,0.1016,4.261228148431905e-05,1103.9519774474973,,,,0,9.471695254067507e-14,1,2064.9224341936538,2064.9224341936538,1.321991819465994e-13,330.3875894709846,68.5554248152293,0.33340741279486347,,,308.67256015598326,2064.9223915813723,1982.325343729,82.5968893220418,2064.9222330510415,0.00015853033087676247,0.7673801411188715,0.07375182512435764,0.07387421883532337,0.15571018137230183,103.00071861706762,0.96,689.0520213932348,661.4899405375053,27.56208085572946,0.7668351305796338,0.0739128442385374,0.07403754728343595,0.15571227378850164,102.89083338287666,0.96,688.3076640835163,660.7753575201757,27.532306563340676,0.7706597664412411,0.07417483401902604,0.06998306937991287,0.15571463358532048,102.78100815603896,0.96,687.5625475742906,660.060045671319,27.502501902971666,,,,610.080497309052,1982.325343729,1833.6507771074864,148.67452840736152,1982.325305514848,3.821415207672144e-05,0.7804448570158189,2.055805481159101e-05,2.1414414531251867e-06,0.332713970718477,152.52056357518285,0.9249999341718074,495.5821576568673,458.41346320932456,37.16869444754274,0.7804448570158189,2.0558054811591035e-05,2.1414414531252074e-06,0.3327137317038981,152.52030117773504,0.9249999341717468,495.58166106911204,458.4130038656536,37.168657203458466,0.7980437343421424,0.06341850926078692,0.06307194760165712,0.33271350967750635,152.52005743058683,0.9249999341710299,495.58119977701256,458.41257717013656,37.168622606875964,0.7980423593010271,0.06341810553794064,0.06307265056785749,0.3327130703509679,152.5195751255473,0.9249999341709184,495.58028701185594,458.4117328623716,37.16855414948435,0.7804436540227161,,,0.101,185.19872848785613,1833.6507771074864,1833.6507507286517,2.637883457449283e-05,56.84317409033208,0.2195563459772839,,,231.27152493467162,0.00019149460595129989,99.4467557219088,3.156975807674807,1103.9519774474977,0.0,-0.0,0.0,112.16152090866572
40,1,41,0.1016,4.2612480169615784e-05,1103.9498590581404,,,,0,9.471170678857741e-14,1,2064.919238955444,2064.919238955444,1.3219920535665337e-13,330.3870782328711,68.55531873332073,0.3334074127948502,,,308.67208884583454,2064.919196342964,1982.3222762974874,82.59676151239539,2064.919037809883,0.000158533080836552,0.7574548656842188,0.0735057670699213,0.08343104250457405,0.15571018408656015,103.00056633975109,0.96,689.0509906804983,661.4889510532784,27.56203962721996,0.7568904665090667,0.0736632086978594,0.08360787276842653,0.1557122769709914,102.89067633549703,0.96,688.3065994176097,660.7743354409054,27.532263976704435,0.7514457898351994,0.07913274753397515,0.09834672414001687,0.15571463726476212,102.78084617058641,0.96,687.5614477117748,660.0589898033038,27.502457908470983,,,,610.0788820533525,1982.3222762974874,1833.6479517006605,148.674285126937,1982.3222368275976,3.9469889721942725e-05,0.7804421842980097,0.2195528927529458,0.219555565470755,0.33271328150282203,152.5198073733183,0.9249999407944768,495.58072358988085,458.4121399795237,37.16858361035714,0.7804421842980097,0.2195528927529458,0.219555565470755,0.3327132345663208,152.5197558451117,0.9249999407944655,495.5806260724326,458.4120497758843,37.168576296548295,0.7952270620218769,0.06844706019235533,0.07126373251262089,0.33271319068087274,152.51970766641733,0.9249999407940471,495.58053489412424,458.4119654357471,37.16856945837712,0.7952266237666439,0.06844783563762764,0.07126357117201078,0.3327131027819056,152.5196111685051,0.9249999407940259,495.5803522711601,458.4117965095056,37.16855576165445,0.7804265491922425,,,0.101,185.19844312176673,1833.6479517006605,1833.647925321826,2.637883457661556e-05,56.84308650272048,0.21957345080775736,,,231.271155100537,0.0004450371867724794,99.44659669323089,3.1513380543845404,1103.9498590581406,0.0,-0.0,0.0,112.16130568030707
41,1,42,0.15246,4.261227136805925e-05,481.104160223889,,,,0,9.478283070589328e-14,1,1093.4737218142893,1093.473721814289,1.3220853112934915e-13,174.95579549028628,36.30332756423441,0.33340741279486413,,,168.92971641632283,1093.4736792020178,1049.7345798451288,43.738940826880324,1093.4735206720093,0.0001585300085922119,0.6905653352522019,0.06132693842522451,0.12821646885724142,0.16089145341200234,84.52128203324784,0.96,547.219881793822,525.3310865220691,21.888795271752862,0.6899497338225853,0.061469246799792314,0.12840997948627364,0.16096002121693265,84.40735822769825,0.96,546.2495023436302,524.3995222498851,21.849980093745188,1.0396055360700528e-05,5.1978334958393526e-06,0.7514405916133347,0.2709986266746166,0.0010761553767444402,0.96,0.004136534556888185,0.003971073174612658,0.00016546138227552742,,,,214.10290086066178,1049.7345798451288,971.0043089282461,78.73023322954258,1049.7345421577886,3.768734027008013e-05,0.4135153310794151,1.1279101703179858e-06,0.3669279811287649,0.22050061370723129,53.52857056427876,0.9249998641932592,262.44250506879655,242.75928154717556,19.683223521621006,0.4135153310794151,1.127910170316657e-06,0.3669279811287649,0.22049747903509462,53.52648125415135,0.9249998641901686,262.4359923295685,242.75325726346293,19.682735066105526,0.425188516323638,0.035604783154705784,0.40564332885294463,0.22049517569106888,53.524946061878794,0.9249998641835848,262.4312067972994,242.74883064503624,19.682376152263192,0.4251783030451359,0.03560387223487615,0.40565219295638416,0.22049211028195814,53.522902980352896,0.9249998641805638,262.42483796212423,242.74293947257138,19.681898489552847,0.780445979336884,,,0.101,98.07143520175286,971.0043089282461,971.0042825494118,2.6378834369150076e-05,30.10113357677563,0.2195540206631161,,,122.46928073486903,0.0001077451514163458,52.66179071599368,1.6773974815276043,481.104160223889,0.0,0.0,0.0,73.34914026773411
42,1,43,0.15246,4.261231376185549e-05,481.10356124545564,,,,0,9.472882156399753e-14,1,1093.4712036528674,1093.4712036528674,1.322088527573193e-13,174.9553925844588,36.3032439612752,0.3334074127948613,,,168.92995251229675,1093.4711610405536,1049.73216240956,43.73884010039837,1093.4710025099582,0.0001585305953466333,0.6694154248889234,0.08198689831548643,0.10313680867876501,0.1608916731904208,84.52091550375138,0.96,547.2167612552073,525.328090804999,21.888670450208334,0.6687797932682341,0.08214981441721733,0.10331975497156858,0.16096024257518504,84.40699182793541,0.96,546.2463799374583,524.39652473996,21.84985519749833,1.9183758733423043e-05,1.4868096303903687e-05,6.0803929311811695e-06,0.2709973900574292,0.0020451806099623018,0.96,0.007861317292610316,0.0075468646009059035,0.0003144526917044129,,,,214.10213266179764,1049.73216240956,971.0020930659651,78.73002982909661,1049.7321228950616,3.951449832067743e-05,0.4132807372065312,0.21955654447043452,0.21979113834331843,0.22049614073529303,53.52558911135312,0.9249998851035273,262.433205119382,242.7506845827788,19.68252053660323,0.4132807372065312,0.21955654447043452,0.21979113834331843,0.22049609221628597,53.52555677318915,0.9249998851034844,262.4331043140564,242.75059133785288,19.682512976203494,0.4241274699821725,0.09136254417456245,0.092423590516028,0.22049604493154895,53.52552525770057,0.9249998851008306,262.4330060739434,242.75050046506323,19.682505608880167,0.42412680142788595,0.09136835401477474,0.0924198556320247,0.2204959493010834,53.5254615195548,0.9249998851007463,262.43280738767993,242.7503166802702,19.68249070740972,0.7804423276193952,,,0.101,98.07121139966249,971.0020930659651,971.0020666871308,2.6378834369202582e-05,30.10106488504492,0.21955767238060483,,,122.46897843514155,0.00026467169860924203,52.66166072711087,1.6748157458231208,481.10356124545564,0.0,0.0,0.0,73.34904894748217
43,1,44,0.15246,4.733493418431315e-05,481.1041780831956,,,,0,9.472902537287546e-14,1,1093.4739440730314,1093.4739440730311,1.3220885268986217e-13,174.955831051685,36.30333494322464,0.33340741247988004,,,168.92961569042552,1093.473896738097,1049.7346988465808,43.738945785274275,1093.4736446318552,0.0002521062417879669,0.6686168972798197,0.1010071875585436,0.1018057151676473,0.16089142548919985,84.52132860138141,0.96,547.2202782623414,525.3314671318477,21.888811130493657,0.6679751563100033,0.1011739658482224,0.10197860280645327,0.16095998329218827,84.40742100292115,0.96,546.2500373041111,524.4000358119465,21.8500014921645,8.286287260974132e-06,4.6845216555390985e-06,1.5581993127988015e-05,0.27099889475293504,0.0008660861229474934,0.96,0.0033290654028661918,0.0031959027867515437,0.00013316261611464786,,,,214.10302690102523,1049.7346988465808,971.0044075234636,78.73025091952773,1049.7346584429913,4.0403589263926797e-05,0.4163694982200126,0.3667007055249572,0.3636119445114757,0.22063735124714207,53.619745185157875,0.9249998557890533,262.7266000146413,243.0220671254915,19.704532889149807,0.4163694982200126,0.3667007055249572,0.3636119445114757,0.2205602223992276,53.56830798115838,0.924999855710305,262.56635356818424,242.87383916495133,19.69251440323293,0.4243186318086458,0.1476724178617334,0.14748125603526005,0.22043242784095174,53.48313216006201,0.9249998555759927,262.30084170979063,242.62824069901765,19.672601010772986,0.42406053791563625,0.14755764776939428,0.14762391128164393,0.22035542793077345,53.43184157464695,0.9249998554971803,262.14086315037497,242.48026053400298,19.660602616372007,0.41374275000460836,,,0.101,98.07144515986981,971.0044075234636,971.004381144618,2.637884543582788e-05,30.10113663322737,0.5862572499953917,,,122.46931082217101,9.033187498572464e-05,52.66180365353353,1.6811181661643073,481.1041780831956,0.0,0.0,0.0,73.349142990564
44,1,45,0.15246,4.7341541135923505e-05,481.10417687439815,,,,0,9.478700807317666e-14,1,1093.473325198146,1093.473325198146,1.322085142113051e-13,174.95573203170338,36.30331439657845,0.3334074124794394,,,168.92955122543046,1093.473277856605,1049.7341045403211,43.73892102251348,1093.4730255628347,0.0002522937702019261,0.6686479869380719,0.10180829046210947,0.10177720080385716,0.16089145236538108,84.52128377874442,0.96,547.2198966545105,525.33110078833,21.888795866180452,0.6680129474398944,0.10198157971762054,0.10194378858772941,0.16096000420817425,84.4073863815441,0.96,546.2497422662676,524.3997525756168,21.849989690650762,8.355848126939061e-06,5.582211067882009e-06,5.512650201917085e-06,0.2709988756375784,0.0008810651419419334,0.96,0.0033866420565900773,0.0032511763743264745,0.000135465682263603,,,,214.10314431465434,1049.7341045403211,971.0038587891352,78.73020555372963,1049.7340643428647,4.0197456448700703e-05,0.42520140679884977,0.22001841394636734,0.2111865053675302,0.22077374401979308,53.71076144366498,0.9249998566951934,263.009975674868,243.2841898086592,19.725785866208806,0.42520140679884977,0.22001841394636734,0.2111865053675302,0.22066067961704403,53.63530736513674,0.9249998565801509,262.7750678646129,243.06690008760637,19.708167777006537,0.42360666387891344,0.14967340867753728,0.15038537660726972,0.22033190765694707,53.41617896910657,0.9249998562455845,262.09199609896166,242.43505871465786,19.65693738430384,0.42322768410968625,0.1496226832670918,0.15045553707304185,0.22021881265011198,53.340896536746044,0.9249998561299669,261.85702470442214,242.21771017821172,19.639314526210452,0.41328088052867545,,,0.101,98.07138973770265,971.0038587891352,971.0038324102894,2.6378845640015962e-05,30.101119622463187,0.5867191194713245,,,122.46924049408646,9.159661058243225e-05,52.66177341245718,1.6972371615862991,481.1041768743981,0.0,0.0,0.0,73.34914280627075
45,1,46,0.15246,4.725404780551089e-05,481.1041906502449,,,,0,9.484473908318177e-14,1,1092.1918622494443,1092.191862249444,1.3220819318967954e-13,174.7506979599111,36.260769826681546,0.33340741248527483,,,168.7790490951733,1092.1918149953963,1048.5039025600463,43.687662606668646,1092.1915651667146,0.00024982868165665284,0.6707318396978024,0.1018666414947503,0.0997827887350198,0.16093958688507304,84.44121994773636,0.96,546.53802594187,524.6765049041951,21.861521037674873,0.6700813994332327,0.10204701453118561,0.09997856253784719,0.16100254696291322,84.33712956418792,0.96,545.6508501659821,523.8248161593428,21.82603400663927,6.739685123676066e-06,4.266630772665416e-06,5.882793775928405e-06,0.27099910723418585,0.000699583249025609,0.96,0.0026890588626131643,0.0025814965081086376,0.00010756235450452689,,,,215.0918580137818,1048.5039025600463,962.7050218230161,85.79884046161743,1048.5038622846334,4.027541267678524e-05,0.5967588425050957,0.3605753368116621,0.18901790110541616,0.24176505198552642,68.53137525905265,0.9134620442228651,310.31689312103094,283.4627035472253,26.85418957380563,0.5967588425050956,0.3605753368116621,0.18901790110541616,0.24176417114568827,68.5307193968899,0.9134615757043595,310.3152130667475,283.46102349298525,26.854189573762273,0.3467534360227577,0.08745554690356584,0.16430877475972155,0.19722410394407294,39.05549305077301,0.9249998140605832,214.08216487007746,198.02596269850878,16.056202171568682,0.3462799853994302,0.0874084666857565,0.16435616539601255,0.19708328415932488,38.97427030706623,0.9249998138334412,213.78959122677756,197.75533208429673,16.03425914248084,0.4194062492419706,,,0.101,97.23320720412462,962.7050218230161,962.7049954441741,2.6378841934570666e-05,29.843855676513495,0.5805937507580294,,,129.48661697658864,7.633716507249609e-05,55.67924529993311,1.8865511064323792,481.10419065024485,0.0,0.0,0.0,73.34914490653634
46,1,47,0.1016,4.482631563264065e-05,842.6967804678333,,,,0,9.471039986146291e-14,1,1686.1175475072475,1686.1175475072475,1.321991819459142e-13,269.7788076011596,55.979102577240624,0.33340741264719564,,,258.82640463953476,1686.117502680932,1618.6726161244671,67.44469233851956,1686.1173084629868,0.0001942179452092721,0.688795097455607,0.10489112988019118,0.08682787212238668,0.15981272054745535,86.44124065689137,0.96,563.4279843802666,540.8908650050558,22.537119375210683,0.6879891757707135,0.10499727024381678,0.0870894939063361,0.15989886898449987,86.27795954435102,0.96,562.0607268587077,539.5782977843594,22.48242907434834,0.6614747029547974,0.6614713330512553,3.3697815815218463e-06,0.15999006305706695,86.10720443829236,0.96,560.6285972240125,538.203453335052,22.42514388896054,,,,432.6454120496068,1618.6726161244671,1497.2719850585033,121.40058894604503,1618.6725740045483,4.211991902738978e-05,0.6372740495517206,0.04051582577190801,6.18725283021644e-07,0.2889560965705563,108.16163629798616,0.924999909867903,404.668776613932,374.3185818942416,30.350194719690336,0.6372740495517206,0.040515825771908,6.187252830311656e-07,0.2889559156462295,108.16146810337958,0.9249999098678217,404.6684007171854,374.3182341897521,30.35016652743336,0.6527041986805189,0.3581253786986424,0.05217461604088133,0.2889557466132003,108.16131096347635,0.924999909866351,404.668049526795,374.3179093380774,30.350140188717553,0.6527022167337225,0.3585709870764075,0.05214875574211523,0.288955408547871,108.16099668476474,0.9249999098661992,404.6673471466359,374.31725963643214,30.35008751020378,0.5989088374164299,,,0.101,151.22447049090886,1497.2719850585033,1497.2719526054566,3.245304671245404e-05,46.41543153681361,0.4010911625835701,,,188.8454006838461,0.0004932877827727679,81.20352229405381,2.5799545145176825,842.6967804678333,0.0,0.0,0.0,85.61799289553186
47,1,48,0.1016,4.36957897407955e-05,1013.7426660812689,,,,0,9.470788846100067e-14,1,1940.6116392296326,1940.6116392296324,1.3219916155507308e-13,310.4978622767412,64.4283064224238,0.33340741272259744,,,291.0854386291722,1940.6115955338425,1862.9869640570323,77.62445683570981,1940.6114208927424,0.00017464110019601168,0.7265101841497292,0.11448491482362116,0.0767698281294989,0.15622423475444508,97.16258419415819,0.96,647.8573914030601,621.9430957469376,25.914295656122476,0.7257670937862067,0.11472681151586123,0.07694889350036792,0.15624649119212264,97.02844782330334,0.96,646.8708451933311,620.9960113855979,25.87483380773331,0.7297920742668164,0.1513850325929565,0.08306766128093755,0.15626923878428337,96.89440661171064,0.96,645.883184296351,620.0478569244971,25.835327371854028,,,,548.6071938707529,1862.9869640570323,1723.2627751927562,139.7241485953063,1862.986923788062,4.0268970332349045e-05,0.7334601104167061,0.27017896015886317,0.1739928992938778,0.3183539181834923,137.15195739345907,0.9249999305896821,465.74704763626386,430.81598673589343,34.93106090037045,0.7334601104167061,0.27017896015886317,0.17399289929387782,0.3183538276829912,137.15186303441178,0.9249999305896549,465.7468596082341,430.81581280996636,34.93104679826779,0.7487162741733691,0.16657086646336808,0.07055879097051791,0.3183537431313262,137.15177487782654,0.9249999305889836,465.74668393998843,430.81565031653855,34.93103362344984,0.7487158907819217,0.16657676810256697,0.07056309405436788,0.31835357402823333,137.15159856505542,0.9249999305889327,465.7463326035759,430.8153253303577,34.931007273218206,0.6893052140692288,,,0.101,174.0495402944684,1723.2627751927562,1723.262746164408,2.9028348014150223e-05,53.421146030975436,0.3106947859307712,,,217.34871842412434,0.0004932868754032023,93.45994892237347,2.964352385788703,1013.742666081269,0.0,0.0,0.0,102.99625487385691
48,1,49,0.1016,4.433937363813707e-05,913.1717665777361,,,,0,9.470437310680862e-14,1,1794.1423370567952,1794.1423370567952,1.3219916272261801e-13,287.0627739290872,59.5655255902856,0.33340741267967283,,,272.0137257617791,1794.1422927174215,1722.3764230281722,71.76568429284048,1794.1421073210129,0.00018539640867879564,0.724080786667099,0.08327136698669357,0.08570076446932377,0.15787636994724913,90.81535054625087,0.96,599.1987497347819,575.2307997453906,23.967949989391283,0.7233646899955127,0.08348799203506847,0.08589039582576254,0.15792913253103177,90.67126181624442,0.96,598.0481849352838,574.1262575378724,23.92192739741133,0.723031275165238,0.07964262983446346,0.08640342893604185,0.15798264214156202,90.52711339928378,0.96,596.8951726509471,573.0193657449092,23.875806906037855,,,,480.2445483225478,1722.3764230281722,1593.1980119387079,129.17836871882378,1722.3763806575314,4.2370640758302987e-05,0.6781015559297854,0.09254178005889573,0.14790033454581647,0.30143444942697584,120.06127037798991,0.9249999186193396,430.59437845368626,398.2997650276049,32.29461342608133,0.6781015559297854,0.09254178005889573,0.14790033454581647,0.30143436847099586,120.06119123516466,0.9249999186193087,430.5942102557974,398.29960944455814,32.29460081123929,0.6972311059495686,0.051552545104423336,0.1030377133282237,0.30143429283666656,120.06111729476409,0.9249999186177795,430.5940531148965,398.2994640885791,32.29458902631741,0.6972305789025155,0.051552270888580914,0.10303758276798702,0.30143414156849757,120.06096941462918,0.9249999186177219,430.59373883315124,398.2991733779655,32.29456545518576,0.6372792597822411,,,0.101,160.9129992058095,1593.1980119387079,1593.197980673456,3.126525181321482e-05,49.38913837009994,0.3627207402177589,,,200.94417098693063,0.0004932875995993035,86.40599352438016,2.750664796711655,913.1717665777361,0.0,0.0,0.0,92.77825148429798
49,1,50,0.1016,4.316404852379182e-05,1103.9514015076622,,,,0,9.470126419985267e-14,1,2064.9214084820587,2064.9214084820587,1.3219917806173322e-13,330.3874253571294,68.55539076160434,0.3334074127580626,,,308.6724201499857,2064.9213653180104,1982.3243509171868,82.59684795488285,2064.92119887207,0.00016644594050425044,0.7561958355659791,0.1002726668426758,0.06815761794379561,0.1557101121449361,103.00461222093702,0.96,689.0783750998579,661.5152400958635,27.563135003994386,0.7555894231292323,0.10053321859748195,0.06830848546376234,0.15571227491703632,102.8907776896056,0.96,688.307286524309,660.7749950633366,27.532291460972367,0.7549804095926694,0.10040879963308118,0.06845966520564971,0.15571472411147663,102.77703023944312,0.96,687.5355372479029,660.0341157579868,27.50142148991609,,,,610.0799758997983,1982.3243509171868,1833.6498656961585,148.6744458288671,1982.3243115250252,3.9392161469474617e-05,0.7804431717696908,0.17399783288312198,0.07165621704321654,0.3327135683178548,152.5201220764168,0.9249999382220043,495.5813203138,458.41269067424435,37.16862963955565,0.7804431717696908,0.17399783288312198,0.07165621704321654,0.33271349903771247,152.5200460186614,0.9249999382219871,495.58117637416854,458.4125575300856,37.16861884408293,0.7945286990104939,0.14082389132634338,0.043526298265417984,0.3327134343116018,152.5199749604437,0.9249999382215573,495.58104189633667,458.41243313788647,37.16860875845019,0.7945282973901445,0.14082419099462246,0.04352647250699344,0.3327133048595308,152.5198328442765,0.9249999382215252,495.58077294072024,458.41218435394194,37.16858858677833,0.7334603870579822,,,0.101,185.198636435312,1833.6498656961585,1833.6498386862256,2.70099328980761e-05,56.843145836580916,0.2665396129420177,,,231.271403349893,0.00036902256592899685,99.44670344045399,3.14994333994002,1103.9514015076622,0.0,-0.0,0.0,112.16146239317848
