,Day,Time,LMP,bypass_pretreatment_flow,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
100,1,101,0.1016,4.330632651886732e-05,1079.139985944705,,,,0,9.471769461401034e-14,1,2031.3610368216578,2031.3610368216575,1.321991578422465e-13,325.0177658914653,67.44118642247903,0.3334074127485733,,,303.779287110365,2031.360993515331,1950.106391936311,81.25443299734638,2031.3608249336573,0.00016858167379839672,0.7620600649545145,0.07672893961592314,0.07630278489347458,0.1557682188009341,101.3912816261891,0.96,678.0325227672381,650.9112218565485,27.12130091068957,0.7614425468073437,0.07688061375561765,0.07650077155392432,0.15577562207938736,101.25972882100474,0.96,677.1206096342326,650.0357852488632,27.08482438536933,0.7608247761837755,0.0770323074033699,0.0766987588666429,0.1557834316597923,101.12827666317115,0.96,676.2076925321866,649.1593848308991,27.048307701287484,,,,593.1715319416685,1950.106391936311,1803.8482535579997,146.25809712796692,1950.1063506859666,4.125034420811808e-05,0.767758701204501,0.20680221011473557,0.21948683071443054,0.32883677893657,148.29295349497752,0.9249999380413935,487.52672294712977,450.9621885196186,36.564534427511155,0.767758701204501,0.20680221011473557,0.21948683071443054,0.32883674027864135,148.29291163121877,0.9249999380413836,487.52664262962753,450.96211422592916,36.56452840369835,0.7858683809050608,0.06403209070827184,0.0740123536375414,0.32883670416194777,148.29287251940045,0.9249999380407439,487.5265675921146,450.96204481592247,36.56452277619209,0.7858681333456362,0.06403227911739186,0.07401238213087026,0.3288366319287578,148.29279429607175,0.9249999380407253,487.52641751709484,450.9619059965295,36.56451152056534,0.7215396116962441,,,0.101,182.18867360935798,1803.8482535579997,1803.8482262831344,2.7274865263584252e-05,55.91929586029799,0.27846038830375597,,,227.51264195684945,0.0004932833133768726,97.83043604144525,3.107253916659699,1079.139985944705,0.0,0.0,0.0,109.64062257198201
101,1,102,0.1016,4.261228275372992e-05,1103.9517323649668,,,,0,9.471782829634668e-14,1,2064.9219485972567,2064.9219485972567,1.3219918348301154e-13,330.38751177556105,68.55540869342892,0.33340741279486336,,,308.6724861265589,2064.921905984974,1982.3248775564402,82.59686989818508,2064.9217474546253,0.0001585303484461253,0.7663091323463914,0.0765032018999639,0.07225413450808692,0.1557101955239188,102.99992498895787,0.96,689.0466495731998,661.4847835902718,27.561865982928012,0.7657524212991987,0.07670259887052473,0.0723927243786697,0.15571227429253198,102.89080850851964,0.96,688.3074954538009,660.7751956356489,27.53229981815206,0.7651953889137766,0.07690198262609814,0.07253136989609708,0.15571461668242662,102.78175262908137,0.96,687.5676024276245,660.0648983305196,27.502704097105003,,,,610.0802548675565,1982.3248775564402,1833.6503541963907,148.67448448121078,1982.3248386776017,3.8878838372123985e-05,0.7804433791952143,0.01275425630294149,6.957831222810342e-05,0.33271363177965846,152.52019177623905,0.9249999386680737,495.58145202215536,458.4128127255286,37.16863929662671,0.7804433791952143,0.012754256302941488,6.957831222810409e-05,0.33271356251130446,152.5201157314083,0.9249999386680569,495.58130810701584,458.412679604025,37.168628502990835,0.7973592186942868,0.07041480624857009,0.05892396845934406,0.3327134978058274,152.52004469581874,0.924999938667503,495.5811736720931,458.4125552514552,37.168618420637834,0.7973588084471372,0.07041481505618712,0.05892413995468616,0.33271336843069976,152.5199026640905,0.9249999386674712,495.58090487633746,458.4123066153821,37.16859826095541,0.780443533582323,,,0.101,185.19868577383548,1833.6503541963907,1833.6503278175562,2.6378834574488924e-05,56.84316098008811,0.21955646641767707,,,231.27146224935174,0.00030559701594817584,99.44672876722124,3.1556047855318528,1103.951732364967,0.0,-0.0,0.0,112.16149600828062
102,1,103,0.1016,4.275985566240823e-05,1103.9366736320278,,,,0,9.471769505002624e-14,1,2064.9014785743343,2064.9014785743343,1.3219918201034692e-13,330.38423657189355,68.5547290886679,0.3334074127850208,,,308.66946632101207,2064.9014358144786,1982.305224213318,82.59605100888821,2064.9012752222066,0.0001605922724958902,0.7674834765350302,0.07489273280756475,0.073718388618926,0.15571021346919767,102.99891973421944,0.96,689.0398452315756,661.4782514223125,27.561593809262998,0.7669442085681729,0.07506925204296672,0.07387746477399253,0.15571229470082962,102.88980191060284,0.96,688.3006714153847,660.7686445587693,27.53202685661536,0.7664046153885096,0.07524578332029427,0.07403655684556135,0.15571463957047074,102.7807446761898,0.96,687.5607585752463,660.0583282322364,27.502430343009852,,,,610.0698717319428,1982.305224213318,1833.632178583081,148.673005426385,1982.305184009466,4.0203851893723696e-05,0.7804354063189692,0.21948692452366053,0.21949489739990563,0.33271121541670395,152.5175391988256,0.9249999411669143,495.57643087428227,458.40816940242047,37.168261471861754,0.7804354063189692,0.2194869245236605,0.21949489739990566,0.33271117688096413,152.51749689351573,0.9249999411669051,495.57635081064484,458.40809534355606,37.16825546708881,0.7978386772968484,0.06547572084364689,0.06499626224108526,0.33271114087251275,152.51745736268467,0.9249999411663783,495.5762759979849,458.4080261415889,37.16824985639599,0.7978384321910478,0.06547590516170032,0.06499628141778985,0.33271106883357593,152.51737827691684,0.9249999411663611,495.5761263265541,458.4078876955157,37.16823863103844,0.767758819173398,,,0.101,185.1968500368912,1833.632178583081,1833.632152204244,2.6378836833003985e-05,56.84259753607551,0.232241180826602,,,231.26916577781773,0.00048554218157027725,99.44574128446162,3.156547922125835,1103.9366736320278,0.0,-0.0,0.0,112.15996604101402
103,1,104,0.1016,4.26122813987342e-05,1103.951792192886,,,,0,9.471788789589866e-14,1,2064.9220554107897,2064.9220554107897,1.3219918396670066e-13,330.3875288657264,68.55541223963823,0.33340741279486347,,,308.6725018753007,2064.9220127985086,1982.3249800974518,82.5968741707272,2064.921854268179,0.00015853032969217004,0.7674957864140365,0.07375244678916983,0.07374013691016361,0.15571019547167025,102.99992791765041,0.96,689.0466693967128,661.4848026208443,27.561866775868484,0.7669569869432558,0.07391274288529923,0.07389996451021642,0.15571227418571223,102.89081378011527,0.96,688.3075311913194,660.7752299436667,27.532301247652768,0.7664178708791435,0.07407307570965309,0.07405982021901922,0.15571461651110638,102.78176017753503,0.96,687.5676536801466,660.0649475329407,27.50270614720594,,,,610.0803085546089,1982.3249800974518,1833.6504480219796,148.67449310004312,1982.3249411220224,3.897542944676928e-05,0.7804434226582495,6.948385326761726e-05,6.146751398732065e-05,0.33271364471257786,152.52020594307209,0.9249999381961701,495.581479043292,458.41283748621163,37.168641557080356,0.7804434226582495,6.948385326761326e-05,6.146751398732469e-05,0.33271357503177124,152.5201294454354,0.9249999381961529,495.5813342712218,458.4127035720472,37.16863069917463,0.7977305923498761,0.06403113681880437,0.06413922176577677,0.3327135099492268,152.52005799588537,0.9249999381955712,495.5811990528952,458.41257849481514,37.168620558080065,0.7977301790717997,0.06403115054351151,0.06413940366275958,0.3327133798509124,152.51991517021617,0.9249999381955393,495.5809287546136,458.4123284689055,37.168600285708074,0.7804435916230718,,,0.101,185.19869525021994,1833.6504480219796,1833.6504216431451,2.6378834574485685e-05,56.84316388868137,0.21955640837692814,,,231.27147523731588,0.0002865127564345695,99.44673435204584,3.1563476167381745,1103.9517921928862,0.0,-0.0,0.0,112.1615020867972
104,1,105,0.1016,4.261237504463498e-05,1103.9308392562446,,,,0,9.471767711703393e-14,1,2064.8936363608814,2064.8936363608814,1.3219918205952403e-13,330.38298181774104,68.55446872718126,0.33340741279485725,,,308.66830985308735,2064.893593748506,1982.2976978082052,82.59573740867532,2064.8934352168803,0.00015853162581324926,0.7674916821315928,0.07373701329289319,0.0737411175753368,0.15571022046672583,102.99852808771858,0.96,689.0371942387277,661.4757064691786,27.56148776954913,0.7669528788290613,0.07389681459705542,0.07390092271124993,0.15571230252153065,102.88941646489582,0.96,688.2980583338749,660.7661360005199,27.53192233335505,0.766413758665475,0.07405664411944636,0.07406075633311475,0.15571464819101227,102.78036530047294,0.96,687.5581826442781,660.055855338507,27.502327305771136,,,,610.0658948703307,1982.2976978082052,1833.6252167590706,148.67244091660854,1982.2976576756791,4.013252608072234e-05,0.7804324420575669,0.21949499228362637,0.2195059728843089,0.33271030953503744,152.51654470639244,0.9249999411842155,495.5745487669773,458.40642846184807,37.168120305129165,0.7804324420575669,0.21949499228362637,0.2195059728843089,0.33271027114786095,152.51650256431196,0.9249999411842063,495.5744690120018,458.406354688496,37.168114323505854,0.7977682666757648,0.06406036841457564,0.06402269408868684,0.33271023527919963,152.51646318707034,0.9249999411836831,495.57439448977505,458.4062857551813,37.168108734593766,0.79776802218603,0.0640605509400388,0.06402270782580839,0.33271016352355487,152.51638441255585,0.9249999411836659,495.574245406925,458.40614785354524,37.16809755337975,0.780435523863106,,,0.101,185.19614689266612,1833.6252167590706,1833.6251903802358,2.6378834574354704e-05,56.84238171953118,0.21956447613689398,,,231.2682874490197,0.00048764016031060514,99.44536360307846,3.1564011729769286,1103.9308392562446,0.0,-0.0,0.0,112.15937326843444
105,1,106,0.1016,4.261228240803864e-05,1103.951786662434,,,,0,9.471784700145664e-14,1,2064.9220453393373,2064.9220453393373,1.3219918346429062e-13,330.387527254294,68.55541190526601,0.3334074127948634,,,308.6725003576315,2064.922002727055,1982.324970428843,82.59687376786854,2064.9218441967114,0.00015853034366155802,0.7674941643534564,0.07374102157757866,0.07373853935571506,0.15571019566505875,102.99991707776677,0.96,689.0465960245159,661.4847321835352,27.56186384098067,0.7669553956578576,0.07390084185855428,0.07389832502975789,0.15571227419479933,102.89081333166405,0.96,688.3075281511519,660.7752270251059,27.532301126046114,0.766416309630378,0.0740606903134007,0.07405813934849777,0.15571461628935288,102.78176994820072,0.96,687.5677200210434,660.0650112202018,27.502708800841752,,,,610.0803035071335,1982.324970428843,1833.650439202951,148.67449227614196,1982.324931479093,3.894974995454521e-05,0.7804434226063035,6.137123797783169e-05,5.0390689241273034e-05,0.33271364438769546,152.52020558977605,0.9249999382469594,495.58147835203846,458.41283687197244,37.16864148006602,0.7804434226063035,6.137123797781602e-05,5.039068924128874e-05,0.3327135742174652,152.5201285548359,0.9249999382469422,495.5813325631192,458.4127020172225,37.168630545896654,0.797743837131538,0.06430657932250462,0.06433100886673157,0.3327135086759654,152.52005660143152,0.9249999382463606,495.58119639124544,458.41257605795954,37.16862033328591,0.7977434210484562,0.06430659193084105,0.06433119306841488,0.3327133776533966,152.5199127610901,0.9249999382463284,495.58092417269,458.4123242557966,37.16859991689338,0.7804436364783958,,,0.101,185.19869435949806,1833.650439202951,1833.6504128241165,2.6378834574479356e-05,56.84316361529148,0.2195563635216042,,,231.27147398487756,0.000288438170777238,99.44673381349735,3.156374103392601,1103.951786662434,0.0,-0.0,0.0,112.16150152490329
106,1,107,0.1016,4.2612408770394674e-05,1103.9288796289466,,,,0,9.471768383455991e-14,1,2064.891003491633,2064.891003491633,1.321991820069299e-13,330.38256055866134,68.55438131592223,0.33340741279485503,,,308.6679214438255,2064.890960879224,1982.2951702532464,82.59563209388533,2064.8908023471317,0.00015853209260457653,0.7674911396909184,0.07373829640611479,0.0737413210686528,0.1557102230474275,102.9983836957827,0.96,689.036216868951,661.4747681941928,27.561448674758108,0.7669524090198225,0.07389810795935076,0.0739010945973858,0.15571230514745946,102.8892870817064,0.96,688.2971811933226,660.7652939455896,27.531887247732897,0.7664133605584538,0.07405794777265783,0.074060896844582,0.15571465079647376,102.7802506663364,0.96,687.5574042848582,660.0551081134639,27.502296171394324,,,,610.0645593191347,1982.2951702532464,1833.622878761022,148.6722513408169,1982.2951301018388,4.015140768556531e-05,0.7804314455860075,0.21950606965730501,0.219518046677601,0.3327100050956121,152.51621048814576,0.9249999411880518,495.5739162482788,458.4058433839904,37.1680728642884,0.7804314455860075,0.21950606965730504,0.219518046677601,0.3327099668867999,152.5161685419213,0.9249999411880426,495.57383686388135,458.4057699534229,37.16806691045843,0.7977646361515862,0.06400698171590008,0.06398618269585175,0.33270993118504855,152.51612934795793,0.9249999411875197,495.57376268843433,458.40570134087955,37.16806134755476,0.7977643924625554,0.06400716639734694,0.06398619498324776,0.3327098597642347,152.5160509411097,0.9249999411875025,495.5736143012445,458.4055640827292,37.16805021851529,0.7804325591047172,,,0.101,185.19591075486326,1833.622878761022,1833.6228523821876,2.6378834574634902e-05,56.84230924159169,0.21956744089528285,,,231.2679925773534,0.00048811112315851095,99.44523680826197,3.1563919197861563,1103.9288796289466,0.0,-0.0,0.0,112.15917417030097
107,1,108,0.1016,4.261228237787194e-05,1103.9517864139925,,,,0,9.47178002717629e-14,1,2064.9220449532795,2064.9220449532795,1.3219918351008348e-13,330.3875271925247,68.55541189244887,0.3334074127948634,,,308.6725002394836,2064.922002340997,1982.3249700582276,82.59687375242623,2064.921843810654,0.00015853034324403233,0.767493826538106,0.07374128040255405,0.07373859355536642,0.1557101960178241,102.99989730480085,0.96,689.0464621867084,661.48460369924,27.561858487468353,0.7669551559656873,0.07390108821754314,0.0738983412716784,0.155712274193707,102.89081338556899,0.96,688.3075285165877,660.7752273759241,27.532301140663556,0.7664161700338401,0.0740609247378045,0.07405811526241819,0.15571461584449992,102.78178954911378,0.96,687.5678531073578,660.0651389830635,27.50271412429432,,,,610.0803033235677,1982.3249700582276,1833.6504388823512,148.6744922453433,1982.3249311276943,3.893053331894878e-05,0.7804434270884898,5.029225149365173e-05,3.831074901134776e-05,0.33271364536505105,152.52020666289457,0.9249999382492013,495.58148038191985,458.41283875072367,37.16864163119619,0.7804434270884898,5.0292251493654324e-05,3.83107490113452e-05,0.33271357459042394,152.5201289644296,0.9249999382491839,495.5813333372776,458.41270273443007,37.16863060284758,0.7977447203319837,0.06431642145762477,0.06433633727722725,0.33271350848356823,152.52005639036108,0.9249999382486023,495.5811959907944,458.4125756886533,37.16862030214114,0.7977443010166317,0.06431643169455002,0.06433652314047364,0.3327133763277283,152.51991130588246,0.9249999382485699,495.5809214177025,458.4123217085441,37.168599709158364,0.7804436380912013,,,0.101,185.19869432711747,1833.6504388823512,1833.6504125035167,2.6378834574479126e-05,56.84316360535289,0.21955636190879868,,,231.27147391941992,0.00028852382384263376,99.44673378535057,3.1563758755255953,1103.9517864139927,0.0,-0.0,0.0,112.16150149966164
108,1,109,0.1016,4.261242226565235e-05,1103.9260523855094,,,,0,9.47176648225452e-14,1,2064.88720510738,2064.88720510738,1.3219918424162436e-13,330.3819528171808,68.55425520956501,0.3334074127948541,,,308.6673610836793,2064.8871624949575,1982.2915238041712,82.59548015850726,2064.887003962678,0.00015853227938996146,0.7674903688071397,0.07373823235132979,0.07374169008229615,0.15571022683911298,102.99817159537443,0.96,689.0347811858977,661.4733899384618,27.561391247435946,0.7669517634186753,0.07389802396063619,0.07390141650764816,0.15571230893630178,102.8891004324825,0.96,688.2959158204966,660.7640791876767,27.5318366328199,0.7664127297721738,0.07405784701751976,0.07406128727918612,0.15571465447013694,102.78008905582236,0.96,687.5563069562841,660.0540546780327,27.502252278251408,,,,610.0626325508363,1982.2915238041712,1833.6195057814953,148.67197784611656,1982.291483627612,4.0176559110576863e-05,0.7804300081906431,0.21951814574171594,0.21953156463956258,0.33270956592979667,152.5157283657712,0.9249999411925508,495.5730038155715,458.4049993860194,37.168004429552106,0.7804300081906431,0.21951814574171594,0.2195315646395626,0.33270952795320136,152.51568667454214,0.9249999411925417,495.5729249136387,458.4049264017317,37.16799851190698,0.7977609101611186,0.0640108678899696,0.06399467806083467,0.332709492468788,152.5156477192356,0.924999941192019,495.5728511897431,458.40485820687354,37.16799298286953,0.7977606666371189,0.06401105797428834,0.06399469235380127,0.33270942148409527,152.51556979128733,0.924999941192002,495.57270370865854,458.4047217868706,37.16798192178795,0.7804315620067904,,,0.101,185.19557008393105,1833.6195057814953,1833.6194794026605,2.637883457460663e-05,56.84220467922635,0.21956843799320958,,,231.26756717243993,0.0004886670629116929,99.44505388414916,3.156381593179524,1103.9260523855096,0.0,-0.0,0.0,112.15888692236774
109,1,110,0.1016,4.2612281971807954e-05,1103.9517854142814,,,,0,9.471776635780305e-14,1,2064.922043242665,2064.922043242665,1.3219918295726086e-13,330.38752691882644,68.55541183565649,0.33340741279486347,,,308.67249989005416,2064.922000630383,1982.3249684160435,82.59687368400199,2064.9218421000455,0.00015853033762385944,0.7674935206969963,0.07374161130280821,0.07373845941295167,0.1557101965784878,102.99986587985165,0.96,689.0462494797301,661.4843995005408,27.561849979189272,0.7669550128563611,0.07390139227535077,0.07389814283766495,0.1557122741933725,102.89081340207842,0.96,688.3075286285093,660.7752274833689,27.532301145140423,0.7664120260723326,0.07406103322064428,0.07406173692048539,0.15571461513961687,102.78182060812411,0.96,687.5680639918061,660.0653414321338,27.5027225596723,,,,610.0803024784648,1982.3249684160435,1833.650437405932,148.67449210637525,1982.3249295123073,3.890373601210142e-05,0.7804434326590367,3.8209528591016355e-05,2.478506019743159e-05,0.33271364654166236,152.52020795520937,0.9249999382581883,495.58148282362447,458.412841013754,37.16864180987042,0.7804434326590367,3.820952859099769e-05,2.4785060197450307e-05,0.33271357495529263,152.52012936558933,0.9249999382581706,495.58133409246824,458.41270343743497,37.1686306550333,0.7977562817798151,0.06428474247708203,0.0642893708583857,0.33271350808880557,152.52005595757535,0.9249999382575883,495.5811951677399,458.41257493178125,37.168620235958635,0.7977558625671803,0.06428473660080859,0.06428954067074709,0.33271337440904253,152.51990920009075,0.9249999382575554,495.5809174284747,458.41231802296187,37.1685994055129,0.7804436447296931,,,0.101,185.19869417799913,1833.650437405932,1833.6504110270976,2.6378834574478187e-05,56.84316355958389,0.21955635527030695,,,231.27147368522995,0.0002888677631949806,99.44673368464888,3.1563990096650687,1103.9517854142814,0.0,-0.0,0.0,112.16150139809099
110,1,111,0.1016,4.261243771883684e-05,1103.9210794608555,,,,0,9.471708150352112e-14,1,2064.880524304416,2064.880524304416,1.3219918422927754e-13,330.38088388870665,68.55403340690663,0.3334074127948531,,,308.66637551150166,2064.8804816919787,1982.2851102331058,82.59521292637957,2064.880323159485,0.00015853249327481693,0.7674986652838978,0.07373847049499144,0.07373332590808993,0.15571023341938717,102.99780363831836,0.96,689.0322905169845,661.470998896305,27.56129162067946,0.7669602929193532,0.07389823694880686,0.07389295688581485,0.15571231560263046,102.88877212273303,0.96,688.2936900638003,660.7619424612483,27.531747602552063,0.7664727800562475,0.07405343653179178,0.0739926825478769,0.15571466104796475,102.77979975045027,0.96,687.5543425787007,660.0521688755526,27.50217370314805,,,,610.0592436545619,1982.2851102331058,1833.6135732034634,148.67149681326782,1982.285070016731,4.021637482815462e-05,0.780427480551268,0.21953166675424127,0.21954761886201007,0.3327087936292267,152.51488052506681,0.9249999411984291,495.5713992462056,458.4035151623634,37.16788408384221,0.780427480551268,0.21953166675424124,0.21954761886201007,0.33270875599519195,152.51483921001713,0.9249999411984201,495.57132105599254,458.40344283641645,37.1678782195761,0.7976981504059223,0.06417791744237639,0.0642360488162692,0.3327087208229342,152.51480059750386,0.9249999411979004,495.57124798064496,458.4033752414667,37.16787273917826,0.7976978839140729,0.06417817969687836,0.06423615834998583,0.33270865043234044,152.51472332197412,0.9249999411978835,495.571101733888,458.4032399632167,37.16786177067125,0.7804301237171678,,,0.101,185.19497089354982,1833.6135732034634,1833.6135468246289,2.6378834574515325e-05,56.84202076930737,0.21956987628283228,,,231.26681894729464,0.0004894012420420012,99.4447321473367,3.156250995422531,1103.9210794608555,0.0,-0.0,0.0,112.1583816732229
111,1,112,0.1016,4.2612280684363696e-05,1103.9519776738846,,,,0,9.471695152843882e-14,1,2064.92243844745,2064.92243844745,1.3219918194298006e-13,330.387590151592,68.55542495645534,0.3334074127948635,,,308.6725580347742,2064.922395835169,1982.325347812655,82.59688949219404,2064.922237304849,0.00015853031980489534,0.7673759734987855,0.07375287346662944,0.07387556525174166,0.1557101971038544,102.99983643444017,0.96,689.0460501716177,661.4842081647529,27.561842006864776,0.7668353054699807,0.07391261909500253,0.07403760654437494,0.15571227379700275,102.89083296333321,0.96,688.3076612393231,660.7753547897502,27.532306449572907,0.7706642452348142,0.07417331503016462,0.06998184985159789,0.15571461359577826,102.78188863700082,0.96,687.5685258939085,660.0657848581521,27.502741035756355,,,,610.0804994483526,1982.325347812655,1833.6507808487154,148.67452873525866,1982.325309583974,3.8228681126574034e-05,0.7804448221082194,2.4679748858044323e-05,7.338191906558164e-06,0.3327139632805284,152.52055540881398,0.9249999341603481,495.5821422071095,458.41344891262054,37.16869329448894,0.7804448221082194,2.46797488580458e-05,7.338191906556728e-06,0.33271372907354124,152.52029828929068,0.9249999341602887,495.5816556078296,458.4129988082892,37.16865679954036,0.7980438028098293,0.06341784926495934,0.06307219686105227,0.3327135114497988,152.52005937550078,0.9249999341595726,495.58120346287825,458.4125805738841,37.16862288899414,0.798042446174131,0.06341748249688425,0.06307292023682613,0.3327130805984447,152.51958637474715,0.9249999341594634,495.58030830615684,458.4117525539216,37.16855575223521,0.7804436534969007,,,0.101,185.19872886572028,1833.6507808487154,1833.650754469881,2.637883457449307e-05,56.84317420631018,0.2195563465030993,,,231.2715254472492,0.00019132503765288515,99.44675594231715,3.156975893200399,1103.9519776738848,0.0,-0.0,0.0,112.16152093166667
112,1,113,0.1016,4.2612467813158204e-05,1103.951479079736,,,,0,9.471162463874421e-14,1,2064.9215367104985,2064.9215367104985,1.3219920574200885e-13,330.3874458736797,68.55539501878854,0.3334074127948511,,,308.67242502426325,2064.9214940980305,1982.324482142516,82.59685342260482,2064.921335565121,0.00015853290981169806,0.757451837132111,0.07350706063667875,0.08343119700335336,0.15571019787307253,102.99979332354891,0.96,689.0457583653922,661.4839280307765,27.561830334615678,0.756890206809011,0.07366319749749071,0.08360829615846048,0.15571227469415944,102.8907886883236,0.96,688.3073610875103,660.7750666440099,27.53229444350041,0.7514511339276614,0.07913141999876053,0.09834453130591342,0.15571461463116737,102.7818430123907,0.96,687.5682161122182,660.0654874677296,27.50272864448873,,,,610.0800467195453,1982.324482142516,1833.6499901583318,148.67445278395377,1982.3244429422855,3.920023042058242e-05,0.7804431197199286,0.21954772648723772,0.2195494288755285,0.33271356154367143,152.5201147366148,0.9249999396855454,495.58130577081727,458.4126779472898,37.16862782352748,0.7804431197199286,0.21954772648723772,0.2195494288755285,0.3327135058598985,152.52005360534915,0.9249999396855318,495.5811900796323,458.41257093294394,37.16861914668836,0.7952275481608071,0.06844743946199505,0.0712636941110173,0.3327134537914412,152.51999644306488,0.924999939685096,495.58108189993,458.41247086650986,37.16861103342011,0.7952271902634348,0.06844807819939196,0.07126333411008824,0.3327133494868617,152.5198819345165,0.9249999396850707,495.5808651919061,458.4122704115883,37.16859478031781,0.7804275937639044,,,0.101,185.1986490059915,1833.6499901583318,1833.6499637794973,2.6378834576574292e-05,56.843149694908284,0.21957240623609575,,,231.27141439809154,0.0003583299359356936,99.44670819117935,3.1513409778640993,1103.9514790797361,0.0,-0.0,0.0,112.16147027450117
113,1,114,0.15246,4.26122754288441e-05,481.1041485878074,,,,0,9.478296269761576e-14,1,1093.473582202448,1093.4735822024477,1.3220853312073687e-13,174.95577315239166,36.303322929121265,0.33340741279486386,,,168.9297487661645,1093.4735395901723,1049.734445817703,43.7389352424044,1093.4733810601074,0.00015853006479569332,0.6905729685354317,0.06132921685223723,0.12820808544891646,0.16089023282169088,84.52331780150402,0.96,547.2372136304209,525.347725085204,21.889488545216874,0.6899415482922979,0.06146821767459769,0.12841687619131073,0.1609612831031458,84.40526962874785,0.96,546.231703475721,524.3824353366921,21.8492681390289,1.1204323604646672e-05,5.601936244545463e-06,0.7514455315403011,0.27099851797204594,0.0011613359126304676,0.96,0.004463953965662853,0.004285395807036339,0.00017855815862651464,,,,214.10285901743757,1049.734445817703,971.0041883173225,78.73021951994393,1049.7344078372662,3.798043692991819e-05,0.4132835128780717,6.6514819755409204e-06,0.36716625832383243,0.22049682261567938,53.526043718910486,0.9249998676527379,262.4346274134334,242.75199562492148,19.68263178851192,0.4132835128780717,6.651481975539151e-06,0.36716625832383243,0.22049652766833175,53.525847134378395,0.9249998676524518,262.43401461723596,242.75142878844488,19.68258582879111,0.42519231039452504,0.03560234327232637,0.4056375810386084,0.22049625378109936,53.525664586895026,0.9249998676480486,262.43344557782893,242.75090242591315,19.682543151915773,0.4251904893428649,0.03560240209384395,0.40563910301441386,0.2204957121349175,53.52530357725364,0.9249998676475234,262.432320228768,242.74986147804287,19.682458750725125,0.7804456220307868,,,0.101,98.07142302004956,971.0041883173225,971.0041619384881,2.6378834369154375e-05,30.101129837836996,0.21955437796921326,,,122.46926173389518,0.00011778415569417691,52.66178254557493,1.6769498254935333,481.1041485878074,0.0,0.0,0.0,73.34913849369713
114,1,115,0.15246,4.261230353219617e-05,481.1039128411256,,,,0,9.472882113062714e-14,1,1093.4722399766508,1093.4722399766508,1.3220885276263844e-13,174.95555839626414,36.303278367224806,0.333407412794862,,,168.92993892576513,1093.4721973643473,1049.7331572805379,43.73888155335572,1093.4720388338935,0.00015853045376214235,0.6694269139167297,0.08198753485759754,0.10313358947629954,0.1608903659309594,84.52309578115769,0.96,547.2353234393112,525.3459105017388,21.889412937572434,0.6687683831089204,0.0821502931340552,0.1033234583174327,0.16096141696177563,84.40504809073839,0.96,546.2298155289509,524.3806229077929,21.84919262115803,1.6891401981742338e-05,1.2488145769031475e-05,6.801067391935806e-06,0.27099770925598876,0.0017950538690445685,0.96,0.006899865631293845,0.006623871006042091,0.0002759946252517538,,,,214.10245093050915,1049.7331572805379,971.0030109002004,78.73010719739521,1049.7331180975955,3.918294236586325e-05,0.41328118237183475,0.21955005878689196,0.21955238929312892,0.2204962705199247,53.525675632852185,0.9249998825048472,262.43347559804846,242.75093409353352,19.68254150451495,0.41328118237183475,0.21955005878689196,0.21955238929312892,0.22049621467957736,53.52563841495086,0.924999882504797,262.4333595815691,242.7508267782906,19.682532803278512,0.42412727370601333,0.09136457592678861,0.09242961261530035,0.2204961623406382,53.525603530788665,0.9249998825020189,262.433250840651,242.75072619222504,19.682524648425986,0.4241269816133779,0.09136485286270787,0.09242836059219485,0.22049605704680356,53.525533351917446,0.9249998825019244,262.43303207732697,242.75052383615122,19.68250824117576,0.7804432897311325,,,0.101,98.07130410092024,971.0030109002004,971.002984521366,2.637883436918563e-05,30.10109333790621,0.2195567102688675,,,122.4690969248313,0.00021888393097309228,52.66171167767747,1.6748166200630608,481.1039128411256,0.0,0.0,0.0,73.34910255175801
115,1,116,0.15246,4.7341489242731186e-05,481.10417145152724,,,,0,9.47290294122289e-14,1,1093.4740330375812,1093.474033037581,1.322088527321503e-13,174.955845286013,36.303337896847694,0.33340741247944283,,,168.92965732368438,1093.4739856960919,1049.7347840676434,43.73894933615181,1093.4737334037954,0.0002522922964091731,0.6685991011617578,0.10100298123518445,0.1018307939901563,0.1608901915405767,84.52338665723194,0.96,547.2377998394225,525.3482878458456,21.889511993576868,0.6679344966729299,0.10117563843618786,0.1020095248721784,0.16096123372725152,84.40535134739774,0.96,546.2323998811221,524.3831038858772,21.849295995244912,8.781330536000713e-06,5.101130133095321e-06,1.3211201578836947e-05,0.27099882682014514,0.0009193190547094549,0.96,0.0035336832508057275,0.0033923359207734985,0.00014134733003222903,,,,214.1029635235418,1049.7347840676434,971.0044900511782,78.73025327807417,1049.7347433292523,4.073839117606971e-05,0.413284327291771,0.36716551904648664,0.3671623741265504,0.22049706928410642,53.52620818638986,0.9249998594640751,262.4351425252041,242.75246995424837,19.68267257095577,0.413284327291771,0.36716551904648664,0.3671623741265504,0.22049671269210622,53.52597051495822,0.9249998594637162,262.43440165324074,242.75178464769215,19.6826170055486,0.42453950736392626,0.14758240233055028,0.14717016867263738,0.22049627303785674,53.525677482574295,0.9249998594590885,262.4334882086625,242.75093971037117,19.682548498291332,0.4245362542676361,0.1475967017225701,0.14718742906831198,0.2204954176147154,53.52510733961942,0.9249998594582283,262.431710942145,242.74929573886652,19.682415203278477,0.4132844221666213,,,0.101,98.071453495169,971.0044900511782,971.0044636723326,2.637884563852763e-05,30.101139191586523,0.5867155778333787,,,122.46931707295218,9.710913193748555e-05,52.661806341369434,1.6756444162151043,481.10417145152724,0.0,0.0,0.0,73.34914197949985
116,1,117,0.15246,4.734153301983946e-05,481.1041768385444,,,,0,9.478303210560405e-14,1,1093.4736090234053,1093.473609023405,1.322085406586557e-13,174.95577744374484,36.30332381957705,0.3334074124794399,,,168.9295875181914,1093.473561681872,1049.734377012799,43.738932375533246,1093.4733093883324,0.0002522935397002816,0.6681812765913818,0.10176297478888167,0.1021807993592577,0.1608902036741259,84.52336641878385,0.96,547.2376275377356,525.3481224362263,21.889505101509403,0.6675347149841024,0.10194320709377622,0.1023429887826037,0.16096124162995898,84.40533826814044,0.96,546.2322884198721,524.3829968830773,21.849291536794865,8.372378281266698e-06,5.515841425637018e-06,5.924793680371028e-06,0.2709988733837516,0.00088283126712564,0.96,0.0033934307245389924,0.0032576934955574326,0.00013573722898155977,,,,214.10308249006496,1049.734377012799,971.0041108551404,78.73022596614486,1049.7343368212853,4.01915139270043e-05,0.4251865378344445,0.2195531285692913,0.20765091802661778,0.22072010546161258,53.674959365203044,0.9249998566629521,262.8985337289532,243.18110601618207,19.717427712771183,0.4251865378344445,0.2195531285692913,0.20765091802661778,0.220619164793249,53.60761457853181,0.9249998565601708,262.6888147476316,242.98711596152054,19.701698786111084,0.4234755799519677,0.15108609715220345,0.152150024564162,0.22037356552865203,53.443921193253274,0.9249998563106301,262.1785464044853,242.5151177518788,19.663428652606513,0.42313710372405894,0.15093073466961018,0.15232988521318735,0.22027243932192347,53.37658735307685,0.9249998562073368,261.96844194021514,242.32077112555905,19.647670814656074,0.41328135238422203,,,0.101,98.07141519636919,971.0041108551404,971.0040844762948,2.6378845639845983e-05,30.101127436509355,0.586718647615778,,,122.46927225357082,9.16339186960778e-05,52.661787069035455,1.6969857593449158,481.10417683854433,0.0,0.0,0.0,73.34914280080449
117,1,118,0.15246,4.734147790162513e-05,481.1041943929526,,,,0,9.484211057529829e-14,1,1081.1179976972833,1081.1179976972833,1.3220818474440207e-13,172.97887963156532,35.893117523549805,0.33340741247944355,,,167.48317750043574,1081.1179503558053,1037.8729901412275,43.244707922551115,1081.117698063779,0.00025229202621742183,0.6705738467862895,0.10137507797026499,0.09898250777535735,0.1613410683988566,83.7892246605079,0.96,540.9685408723974,519.3297992375014,21.638741634895887,0.669951964829073,0.10157550238606758,0.09915825254109692,0.16140157248603318,83.69329405521188,0.96,540.1466249544517,518.5407599562736,21.605864998178035,6.34963103831735e-06,3.964462820253697e-06,5.9872100632030455e-06,0.2709991592988718,0.0006587847159668624,0.96,0.0025322369298398234,0.0024309474526462305,0.00010128947719359315,,,,217.4387372152132,1037.8729901412275,952.2990874377919,85.57386265178498,1037.8729500895768,4.0051650765296536e-05,0.6444424628104677,0.3671616010461003,0.147905676070077,0.2536987311337155,77.65998056221132,0.9134616421248165,335.1109871563584,306.11103262191546,28.999954534442974,0.6444424628104678,0.3671616010461003,0.147905676070077,0.2536983853237841,77.65970635193644,0.9134614707580726,335.1103235571617,306.1103690227385,28.99995453442317,0.29813026038802,0.06388857222809669,0.18923389179204442,0.18272962776990917,31.095129220789165,0.9249997808423545,183.96777955159865,170.17015576728332,13.797623784315322,0.2976703090979988,0.06383746246150919,0.18930425708756934,0.18259297322293755,31.02392108027628,0.9249997805372275,183.68385982445812,169.9075300258546,13.776329798603504,0.41328527038460844,,,0.101,96.18220783121699,952.2990874377919,952.2990610589493,2.637884247812065e-05,29.521271710571547,0.5867147296153916,,,128.81868434630738,7.184608656421317e-05,55.39203426891217,1.8846854951069543,481.10419439295254,0.0,0.0,0.0,73.34914547714956
118,1,119,0.1016,4.457230396743582e-05,878.8905843290319,,,,0,9.470951748997727e-14,1,1742.1739353078246,1742.1739353078246,1.3219918300786358e-13,278.74782964925197,57.84017465221978,0.3334074126641372,,,265.59123091490983,1742.1738907355207,1672.4867531496127,69.68694804790059,1742.1737011975135,0.00018953800720961778,0.6919896063372704,0.10836095330387274,0.08694519375289181,0.15873249907988918,88.6828786524616,0.96,581.9728104245881,558.6938980076045,23.278912416983584,0.6912069737306118,0.10846101185441287,0.0872060029528741,0.15879964281325504,88.5312354050522,0.96,580.7320170655481,557.5027363829262,23.229280682621933,0.6714900013139221,0.6714868264441682,3.174761284495193e-06,0.15886875188992566,88.37711685739599,0.96,579.468873707377,556.290118759082,23.178754948295065,,,,457.0468034897779,1672.4867531496127,1547.0500657093273,125.4366455747901,1672.4867112841175,4.186549523345301e-05,0.6584603663311509,0.014018322479513295,4.1895883012334386e-07,0.29543139243970284,114.26191780757064,0.9249999149605223,418.1221500059953,386.7629531986564,31.359196807338908,0.6584603663311509,0.014018322479513316,4.189588301030143e-07,0.2954312575035074,114.26178900699523,0.9249999149604669,418.121869656315,386.76269387520284,31.359175781112196,0.6733771749220081,0.4203647614852929,0.04511784695130475,0.2954311314362686,114.26166867212348,0.9249999149593043,418.12160773354486,386.7624515961766,31.359156137368277,0.6733750777102423,0.42079406741348613,0.04508929880124261,0.2954308793022574,114.26142800308857,0.924999914959201,418.1210838882623,386.76196703929156,31.35911684897072,0.6188200764743864,,,0.101,156.25205663664207,1547.0500657093273,1547.0500340104636,3.1698863782235606e-05,47.958552036989154,0.3811799235256136,,,195.1237117593538,0.0004932877019346177,83.90319605652213,2.663672985294552,878.8905843290319,0.0,0.0,0.0,89.29528336782964
119,1,120,0.1016,4.408571165480368e-05,951.7517972088252,,,,0,9.470258370271074e-14,1,1851.36138560604,1851.36138560604,1.321991615609467e-13,296.2178216969664,61.46519800212053,0.33340741269659113,,,279.2794893527631,1851.361341520328,1777.3067140603084,74.05444641917964,1851.3611604794883,0.00018104083990717212,0.7132611142936821,0.10490232790921625,0.08363081995280452,0.15709662783623246,93.23203062876274,0.96,618.1972198177626,593.469331025052,24.727888792710516,0.7124958545451019,0.10511579943863653,0.08382691862414644,0.1571361896107398,93.0931564276395,0.96,617.1209712140646,592.4361323655021,24.684838848562627,0.7169562534120576,0.13480385649138113,0.08933760439324563,0.15717637084899136,92.95430229636086,0.96,616.0429694476611,591.4012506697546,24.641718777906494,,,,506.4269522701606,1777.3067140603084,1644.0085376086029,133.29813508690373,1777.3066726955064,4.136480207527426e-05,0.6997276847491081,0.32837818987401146,0.2871108714560543,0.30804413454657126,126.60688137055334,0.9249999242484159,444.32696501369793,411.0024089791992,33.324556034498755,0.6997276847491081,0.32837818987401146,0.2871108714560543,0.3080440497183557,126.60679628713328,0.9249999242483868,444.32678877067224,411.0022459544008,33.32454281627144,0.7164682280945525,0.12663449590416398,0.08354344273161952,0.3080439704662328,126.60671679656248,0.9249999242473944,444.3266241131038,411.0020936457215,33.3245304673823,0.7164678214945133,0.12663973455946154,0.08354699077519062,0.30804381196231617,126.60655781591149,0.9249999242473398,444.32629479803256,411.0017890292813,33.324505768751244,0.6576034876464752,,,0.101,166.0448622984689,1644.0085376086029,1644.0085074738122,3.0134790782803578e-05,50.96426466586669,0.3423965123535248,,,207.35269709138802,0.0004932874325456114,89.16165974929686,2.8323914190872816,951.7517972088252,0.0,0.0,0.0,96.69798259641664
120,1,121,0.1016,4.407475014562067e-05,953.4491981713774,,,,0,9.471124983602182e-14,1,1853.8487703118747,1853.8487703118744,1.3219916267891742e-13,296.61580324989995,61.54777917435424,0.33340741269732227,,,279.60038537904273,1853.8487262371243,1779.694603565755,74.15394181523989,1853.848545380995,0.00018085612944939572,0.7221760379061709,0.09235618512309401,0.08344126151060516,0.15706655241812656,93.3390970070157,0.96,619.0256585605379,594.2646322181164,24.761026342421488,0.7214381786114408,0.0925846657683547,0.08364234170201582,0.1571056620148406,93.20012413865716,0.96,617.9501196797307,593.2321148925415,24.71800478718928,0.7209798758271249,0.08819302082340395,0.08416939840833677,0.15714539189638962,93.0611642333699,0.96,616.8727671407262,592.197856455097,24.674910685629122,,,,507.5803686218839,1779.694603565755,1646.2173354755175,133.47722672839345,1779.6945622039107,4.136184443677708e-05,0.700667794831089,0.013134803020946889,0.012194692938965978,0.30833146478881124,126.89523475367002,0.9249999243903467,444.9239356059396,411.5546067949497,33.36932881098997,0.700667794831089,0.013134803020946908,0.01219469293896596,0.3083313804706253,126.89515008869331,0.9249999243903178,444.9237604225752,411.5544447503379,33.36931567223729,0.7182021626655977,0.0848282940233482,0.0830943594523031,0.30833130169504663,126.89507098909704,0.9249999243892517,444.92359675512074,411.5542933574806,33.36930339764016,0.7182016200857121,0.08482776240305824,0.08309396381185935,0.3083311441442401,126.89491279042355,0.9249999243891978,444.92326942027523,411.5539905727492,33.36927884752602,0.6584870071050417,,,0.101,166.26795088302725,1646.2173354755175,1646.2173053561535,3.0119363840548002e-05,51.03273739974104,0.3415129928949584,,,207.63128409959194,0.0004932874233024457,89.28145216282452,2.8377393724134876,953.4491981713772,0.0,0.0,0.0,96.87043853421194
121,1,122,0.1016,4.3569094486676176e-05,1034.621963256585,,,,0,9.470874053958472e-14,1,1969.9546466848635,1969.9546466848635,1.3219916263504188e-13,315.1927434695782,65.40249426993746,0.33340741273104757,,,295.1083664930246,1969.954603115769,1891.156253261819,78.7981772192425,1969.9544304810615,0.0001726347074570855,0.7410358838667992,0.09440684094962264,0.07554699498899443,0.15602920515618565,98.50247424261791,0.96,657.6124251855919,631.3079281781681,26.304497007423684,0.740337873337953,0.09463482607556775,0.07573513134905555,0.1560463902200367,98.36942837777906,0.96,656.6518739440172,630.3857989862565,26.26607495776071,0.7396374028304343,0.0945816506070153,0.07592412360370585,0.15606403844482863,98.23646387262767,0.96,655.6901313514525,629.4625260973944,26.227605254058105,,,,562.8318467851511,1891.156253261819,1749.3193731875479,141.8368392498227,1891.1562124373704,4.082444858444898e-05,0.7445500693997247,0.2871372529326555,0.24325497836401982,0.32174341730376227,140.70804998407178,0.9249999347931314,472.7892268679593,437.33000402375734,35.45922284420196,0.7445500693997247,0.2871372529326555,0.24325497836401982,0.32174336764852846,140.70799756484152,0.9249999347931176,472.78912370194695,437.3299085951961,35.459215106750854,0.7611404809492635,0.10632197617249009,0.06338365788882427,0.32174332125742006,140.70794859140258,0.9249999347924689,472.78902731783626,437.32981943959334,35.45920787824293,0.7611401817894059,0.10632236359586739,0.06338380189217352,0.32174322847540554,140.70785064483528,0.9249999347924431,472.78883454962795,437.329641129001,35.45919342062696,0.6997279440463976,,,0.101,176.68125669194237,1749.3193731875479,1749.3193453838433,2.7803704661115755e-05,54.228900568813984,0.30027205595360246,,,220.63512866631305,0.0004932864668089442,94.8731053265146,3.0113808015381185,1034.6219632565849,0.0,0.0,0.0,105.11759146686904
122,1,123,0.1016,4.3557704534338215e-05,1036.5176369452474,,,,0,9.471638420671314e-14,1,1972.6013468048795,1972.6013468048793,1.3219916654956733e-13,315.61621548878077,65.490364713922,0.33340741273180724,,,295.474933468578,1972.6013032471749,1893.6970855595048,78.90404523164605,1972.6011307911508,0.00017245602412604828,0.7490565562523498,0.08435239981882924,0.07633172743327855,0.15601382242622436,98.62478850296749,0.96,658.4939276069088,632.1541705026324,26.339757104276405,0.7483948320941126,0.08456385041537512,0.07650689165921551,0.15603058982919285,98.49161710962926,0.96,657.5341066229938,631.2327423580741,26.301364264919727,0.7477322635133116,0.08477640132756119,0.0766815406446839,0.15604781917870303,98.35852785598125,0.96,656.5730965612482,630.3101726987984,26.262923862449917,,,,564.1235762388949,1893.6970855595048,1751.6696430827449,142.0274016567519,1893.6970447394967,4.082000801478887e-05,0.7455503966279172,0.012194694487308167,0.011194367259115639,0.3220491516704408,141.03098234100418,0.9249999348889737,473.42443473747755,437.9175713070159,35.50686343046163,0.7455503966279172,0.012194694487308168,0.011194367259115637,0.322049102074062,141.03092992562267,0.9249999348889599,473.4243316937453,437.9174759915637,35.50685570218155,0.7635797582045083,0.07469768227500137,0.07225840501975649,0.3220490557379555,141.03088095579065,0.9249999348882209,473.42423542393783,437.9173869416482,35.50684848228963,0.7635794512566894,0.07469775792935308,0.07225848846206964,0.32204896306597247,141.03078301647741,0.9249999348881951,473.424042884336,437.9172088425169,35.506834041819104,0.7006680525800363,,,0.101,176.91863395135724,1751.6696430827449,1751.669615283214,2.7799530790879222e-05,54.30175893556509,0.29933194741996366,,,220.93155906564144,0.0004932864172620102,95.0005703982258,3.018260002717032,1036.5176369452474,0.0,0.0,0.0,105.31019191363714
123,1,124,0.1016,4.303252570001554e-05,1103.951235660858,,,,0,9.471720070726541e-14,1,2064.9211656456687,2064.9211656456687,1.321991836101203e-13,330.387386503307,68.55538269943621,0.3334074127668348,,,308.6723780410771,2064.9211226131433,1982.3241197817922,82.59683832424146,2064.920958106034,0.00016450710932906313,0.7644027932869106,0.08518361195095486,0.06983737491639402,0.155710148837706,103.00254614331492,0.96,689.0643911149083,661.5018154703118,27.56257564459639,0.7638311128930803,0.0854154757363205,0.06997919493735279,0.1557122751839402,102.89076451837639,0.96,688.3071972330679,660.7749093437451,27.532287889322692,0.7632591559164815,0.08564787560744176,0.07012098320427179,0.1557146777079392,102.77906737938574,0.96,687.5493697580579,660.0473949677355,27.501974790322382,,,,610.079855402805,1982.3241197817922,1833.6496553877025,148.67442472579268,1982.324080113495,3.966829726107852e-05,0.7804429306774413,0.2432550843292708,0.20836255027974668,0.3327135077074023,152.52005566190783,0.9249999401123427,495.5811937814273,458.41257456862354,37.16861921280377,0.7804429306774413,0.24325508432927076,0.20836255027974668,0.3327134580537489,152.52000115069248,0.9249999401123306,495.58109061869783,458.412479143099,37.16861147559884,0.7970770808765382,0.08810467995672018,0.05460735728469027,0.3327134116641432,152.51995022281847,0.9249999401118199,495.5809942376651,458.4123899903963,37.16860424726876,0.7970767804843252,0.08810477212893308,0.054607442901297286,0.33271331888513656,152.5198483673863,0.9249999401117974,495.58080147570496,458.4122116855836,37.168589790121324,0.7445502211834211,,,0.101,185.19861519415798,1833.6496553877025,1833.6496290088487,2.6378853925669027e-05,56.84313931701878,0.25544977881657893,,,231.27137212971115,0.0003870228177649321,99.4466900157758,3.155039722715746,1103.951235660858,0.0,-0.0,0.0,112.16144554314316
124,1,125,0.1016,4.302070270628468e-05,1103.9515658721332,,,,0,9.471751057378245e-14,1,2064.921668040923,2064.921668040923,1.3219918149955938e-13,330.3874668865477,68.55539937895864,0.33340741276762326,,,308.67245217049776,2064.9216250202203,1982.3246022583307,82.59685842743045,2064.921460685761,0.00016433445938816456,0.7674841140555456,0.07675793365289163,0.07367661288425667,0.1557101484285464,103.00256915305756,0.96,689.0645468556835,661.5019649814562,27.56258187422732,0.7669312502483158,0.07693905412110917,0.07383891676587367,0.15571227468315607,102.89078923133417,0.96,688.3073647687213,660.7750701779725,27.53229459074885,0.7663781482421178,0.07712019850188671,0.07400120617625051,0.1557146771070297,102.77909378610602,0.96,687.5495490613564,660.0475670989022,27.501981962454273,,,,610.0801096283118,1982.3246022583307,1833.6501002032649,148.67446222828715,1982.324562431552,3.982677871492083e-05,0.7804431201371889,0.01119436743501306,0.011194177975265536,0.33271356554613407,152.52011911448702,0.9249999394421389,495.5813141644579,458.4126855907792,37.16862857367872,0.7804431201371889,0.01119436743501306,0.011194177975265536,0.3327135159486592,152.52006466493515,0.9249999394421269,495.58121111844775,458.4125902732201,37.16862084522769,0.7978634033804581,0.0668255979805993,0.0660392754766793,0.3327134696115136,152.52001379463968,0.9249999394415658,495.58111484642455,458.4125012213263,37.16861362509823,0.79786310112762,0.06682568744995344,0.06603936680665856,0.3327133769373167,152.51991205424991,0.9249999394415431,495.58092230222184,458.41232311793937,37.16859918428252,0.7455505482357162,,,0.101,185.19866012052975,1833.6501002032649,1833.650073824413,2.6378851845296738e-05,56.84315310630121,0.25444945176428385,,,231.271429882051,0.00034395279403189846,99.44671484928193,3.1566127447824557,1103.9515658721334,0.0,-0.0,0.0,112.16147909260873
