,Day,Time,LMP,bypass_pretreatment_flow,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
150,1,151,0.1016,4.261228589116386e-05,1103.951453989868,,,,0,9.471769037163443e-14,1,2064.9214872571683,2064.9214872571683,1.3219918150814832e-13,330.387437961147,68.55539337693799,0.3334074127948632,,,308.6724259410691,2064.9214446448827,1982.3244346699112,82.59685144457971,2064.9212861144906,0.0001585303918700864,0.7675086915521093,0.07373504740623513,0.07373509896445223,0.15571015126065782,103.00240989859235,0.96,689.0634689453864,661.5009301875708,27.5625387578155,0.766957463307103,0.07389857667994983,0.07389857683551972,0.1557122748553883,102.89078073185321,0.96,688.3073071485065,660.7750148625663,27.532292285940237,0.7664060046159483,0.07406210550708563,0.074062054397758,0.15571467388677823,102.77923531062353,0.96,687.5505100205982,660.0484896197742,27.502020400823987,,,,610.080021513258,1982.3244346699112,1833.649946052514,148.6744490825989,1982.324395135113,3.9534798267432114e-05,0.7804430543994528,0.011188207886612163,0.011188208848381792,0.33271354549011023,152.52009711642697,0.9249999397440238,495.58127239846914,458.4126471068506,37.168625291618525,0.7804430543994528,0.011188207886612164,0.01118820884838179,0.3327134958760121,152.52004264862938,0.9249999397440118,495.58116931792165,458.41255175734443,37.16861756057723,0.7977462454445297,0.06429702259096787,0.06432447602370273,0.33271344952334875,152.5199917613024,0.9249999397434621,495.5810730136544,458.41246267563065,37.1686103380238,0.7977459433885704,0.06429711309788078,0.06432456641132325,0.3327133568181629,152.51988998689924,0.9249999397434395,495.5808804050677,458.41228451268836,37.16859589237936,0.7804432059697249,,,0.101,185.19864455130394,1833.649946052514,1833.6499196736795,2.6378834574512838e-05,56.84314832762794,0.21955679403027498,,,231.27140905309753,0.00036198423684964193,99.44670589283193,3.156378297632006,1103.951453989868,0.0,-0.0,0.0,112.16146772537058
151,1,152,0.1016,4.26122858645161e-05,1103.9514552957226,,,,0,9.471779860553995e-14,1,2064.9214893102476,2064.9214893102476,1.3219917966566553e-13,330.3874382896396,68.55539344510022,0.3334074127948632,,,308.6724262095462,2064.9214466979615,1982.3244366408676,82.5968515267028,2064.92128816757,0.00015853039150126523,0.7675086383222746,0.0737350621104036,0.07373511534023833,0.15571015145142347,103.00239917265338,0.96,689.0633963470192,661.5008604931385,27.56253585388077,0.7669574635383056,0.07389857685632749,0.0738985766251249,0.15571227485320654,102.89078083951826,0.96,688.3073078783964,660.7750155632606,27.532292315135862,0.7664060581635701,0.07406209120717595,0.0740620376595542,0.15571467363907945,102.77924619737455,0.96,687.5505839421545,660.0485605844683,27.502023357686177,,,,610.0800225523263,1982.3244366408676,1833.6499478704952,148.674449236293,1982.3243971067882,3.9534079225022685e-05,0.7804430553407106,0.20836858502419955,0.2083685840829419,0.33271354576324935,152.52009741609234,0.9249999397410894,495.5812729668952,458.41264763119045,37.168625335704725,0.7804430553407106,0.20836858502419955,0.2083685840829419,0.33271349612755297,152.52004292458352,0.9249999397410774,495.5811698414742,458.41255224017624,37.16861760129794,0.7977736988699777,0.06402584798341399,0.06399839455796591,0.332713449754729,152.5199920151235,0.9249999397405262,495.5810734953208,458.4124631197171,37.16861037560378,0.797773396701635,0.06402593754755556,0.06399848423449091,0.3327133570092879,152.519890196527,0.9249999397405038,495.58088080309807,458.41228487941146,37.16859592368657,0.7804432070891882,,,0.101,185.19864473492004,1833.6499478704952,1833.6499214916607,2.6378834574512777e-05,56.84314838398536,0.21955679291081173,,,231.2714092881956,0.00036179892994521294,99.44670599392411,3.1564332062530336,1103.9514552957228,0.0,-0.0,0.0,112.16146785804541
152,1,153,0.1016,4.261228633462295e-05,1103.9514540675495,,,,0,9.471770006668712e-14,1,2064.9214874706354,2064.9214874706354,1.3219918068192913e-13,330.38743799530164,68.5553933840251,0.3334074127948632,,,308.6724259025067,2064.921444858349,1982.3244348748328,82.59685145311806,2064.921286327951,0.0001585303980078333,0.7675085826730675,0.07373507705888652,0.07373513270809355,0.1557101516529564,103.00238784147068,0.96,689.0633196520565,661.5007868659742,27.56253278608231,0.7669574634092549,0.07389857666684083,0.07389857679589165,0.15571227485489614,102.8907807561383,0.96,688.3073073131418,660.7750150206161,27.532292292525657,0.7664061134030314,0.07406207593371442,0.07406202069425302,0.15571467338636036,102.77925730489773,0.96,687.5506593627528,660.0486329882426,27.50202637451009,,,,610.0800216213969,1982.3244348748328,1833.6499462417603,148.67444909831664,1982.324395340077,3.953475596998254e-05,0.7804430544899235,0.011188208914481468,0.011188209765268499,0.3327135455168996,152.52009714582553,0.9249999397438496,495.5812724541837,458.4126471583003,37.16862529588347,0.7804430544899235,0.011188208914481466,0.0111882097652685,0.3327134959015218,152.52004267662312,0.9249999397438375,495.58116937097765,458.4125518063349,37.16861756464277,0.7977462455197353,0.06429702262783486,0.06432447597807733,0.3327134495476641,152.51999178798485,0.9249999397432879,495.5810730642288,458.41246272232553,37.16861034190324,0.7977459434568721,0.06429711312784053,0.06432456637260346,0.3327133568400931,152.51989001096334,0.9249999397432653,495.58088045068683,458.41228455479967,37.16859589588715,0.780443206061319,,,0.101,185.1986445704178,1833.6499462417603,1833.6499198629258,2.6378834574512834e-05,56.84314833349457,0.21955679393868102,,,231.27140907731172,0.0003619732280804055,99.44670590324404,3.1563782979564543,1103.9514540675495,0.0,-0.0,0.0,112.16146773326302
153,1,154,0.1016,4.261228523122298e-05,1103.9514552182607,,,,0,9.471778967862366e-14,1,2064.9214892888426,2064.9214892888426,1.3219917988626648e-13,330.38743828621483,68.55539344438958,0.33340741279486324,,,308.67242613367677,2064.9214466765575,1982.3244366203276,82.59685152584701,2064.921288146175,0.00015853038273609468,0.7675085252673179,0.07373509294699673,0.07373515035274635,0.15571015185890152,103.0023762623817,0.96,689.0632412791304,661.5007116279652,27.562529651165224,0.7669574636227594,0.07389857681978672,0.0738985766062821,0.15571227485293368,102.89078085298605,0.96,688.307307969698,660.7750156509101,27.53229231878794,0.7664061710768488,0.07406206040799733,0.07406200273417993,0.15571467311985904,102.77926901830898,0.96,687.5507388973463,660.0487093414524,27.50202955589385,,,,610.080022541615,1982.3244366203276,1833.6499478518024,148.67444923440365,1982.324397086206,3.953412138787806e-05,0.7804430553228231,0.20836858402076178,0.20836858318786214,0.33271354575864465,152.5200974110487,0.9249999397412638,495.58127295727235,458.41264762237574,37.16862533489661,0.7804430553228231,0.20836858402076178,0.20836858318786214,0.33271349612422896,152.52004292094588,0.9249999397412518,495.58116983451214,458.4125522338228,37.168617600689345,0.7977736988680396,0.06402584793137298,0.06399839458306864,0.3327134497526004,152.51999201279824,0.9249999397407006,495.58107349084247,458.412463115661,37.16861037518146,0.7977733967066053,0.06402593750242241,0.06399848425268925,0.3327133570095463,152.51989019682222,0.9249999397406781,495.580880803579,458.4122848799428,37.16859592363624,0.7804432070647568,,,0.101,185.19864473303204,1833.6499478518024,1833.6499214729677,2.637883457451278e-05,56.843148383405875,0.21955679293524324,,,231.271409285492,0.00036180993674383787,99.44670599276157,3.156433206220291,1103.9514552182607,0.0,-0.0,0.0,112.16146785017528
154,1,155,0.1016,4.261228778227464e-05,1103.951454145553,,,,0,9.471770861996583e-14,1,2064.9214876918104,2064.9214876918104,1.321991811943331e-13,330.3874380306897,68.5553933913681,0.3334074127948631,,,308.6724258597226,2064.9214450795225,1982.3244350871405,82.59685146196422,2064.9212865491045,0.0001585304180442266,0.7675084654421264,0.07373510913448075,0.07373516895967237,0.1557101520753642,103.00236409213106,0.96,689.0631589049195,661.5006325487227,27.56252635619677,0.7669574635206119,0.07389857665124386,0.07389857675339138,0.1557122748543662,102.89078078229137,0.96,688.3073074904402,660.7750151908226,27.532292299617644,0.7664062305313181,0.07406204394254688,0.07406198448807765,0.15571467284759155,102.77928098530018,0.96,687.5508201537449,660.0487873475951,27.502032806149806,,,,610.0800217334373,1982.3244350871405,1833.6499464378364,148.67444911458972,1982.324395552426,3.9534714393106206e-05,0.7804430545833021,0.01118820982353239,0.011188210563053368,0.3327135455445776,152.52009717619964,0.9249999397436746,495.5812725117448,458.41264721145757,37.16862530028725,0.7804430545833021,0.011188209823532386,0.011188210563053372,0.33271349592792016,152.52004270559235,0.9249999397436626,495.58116942588003,458.41255185703284,37.168617568847196,0.7977462455933141,0.06429702266822208,0.06432447594294761,0.33271344957286786,152.5199918156427,0.9249999397431128,495.58107311664935,458.41246277072787,37.16861034592151,0.7977459435235497,0.06429711316131237,0.06432456634436796,0.3327133568629117,152.51989003600264,0.9249999397430904,495.5808804981519,458.4122845986181,37.16859589953377,0.7804432061557058,,,0.101,185.19864459022148,1833.6499464378364,1833.649920059002,2.637883457451283e-05,56.84314833957293,0.21955679384429416,,,231.27140910239083,0.00036196217180106097,99.44670591402806,3.1563782982834683,1103.9514541455533,0.0,-0.0,0.0,112.16146774118819
155,1,156,0.1016,4.26122856128689e-05,1103.9514551411164,,,,0,9.471778177290286e-14,1,2064.921489275214,2064.921489275214,1.3219918154118236e-13,330.3874382840342,68.5553934439371,0.33340741279486324,,,308.67242605354045,2064.9214466629282,1982.324436607238,82.59685152530164,2064.92128813254,0.00015853038801831308,0.7675084037720807,0.07373512623061229,0.07373518790065793,0.15571015229680824,103.00235164200318,0.96,689.0630746363478,661.5005516508938,27.56252298545397,0.766957463716631,0.07389857678063691,0.0738985765846178,0.15571227485262168,102.89078086838286,0.96,688.3073080740769,660.7750157511139,27.532292322963045,0.7664062924192088,0.07406202716697147,0.07406196527908077,0.15571467256188443,102.77929354315441,0.96,687.5509054221151,660.0488692052304,27.502036216884626,,,,610.0800225348396,1982.324436607238,1833.6499478399994,148.6744492330745,1982.3243970730737,3.9534164275697535e-05,0.7804430553078693,0.20836858313351758,0.20836858240895037,0.33271354575493634,152.52009740698918,0.9249999397414375,495.5812729495123,458.4126476152838,37.16862533422852,0.7804430553078693,0.20836858313351758,0.2083685824089504,0.3327134961218013,152.5200429182922,0.9249999397414255,495.5811698294127,458.4125522291919,37.168617600220834,0.7977736988902075,0.06402584782029008,0.06399839452339656,0.3327134497513682,152.51999201145694,0.9249999397408742,495.58107348822665,458.4124631133274,37.168610374899224,0.7977733967356663,0.0640259373982888,0.06399848418617222,0.3327133570107009,152.51989019810125,0.9249999397408517,495.5808808059222,458.4122848821963,37.16859592372593,0.78044320704295,,,0.101,185.19864473183995,1833.6499478399994,1833.6499214611647,2.6378834574512784e-05,56.84314838303998,0.21955679295705,,,231.27140928366074,0.0003618208965630478,99.44670599197411,3.1564332062416125,1103.9514551411166,0.0,-0.0,0.0,112.16146784233742
156,1,157,0.1016,4.261228611616691e-05,1103.9514542224958,,,,0,9.471771621998119e-14,1,2064.9214879186547,2064.9214879186547,1.321991815104864e-13,330.38743806698477,68.55539339889934,0.33340741279486313,,,308.6724258123129,2064.9214453063687,1982.324435304935,82.59685147103902,2064.921286775974,0.0001585303949842673,0.7675083396784668,0.07373514368198517,0.07373520777559908,0.15571015252853368,103.00233861403653,0.96,689.0629864566639,661.5004669983974,27.562519458266586,0.7669574636408097,0.07389857663278053,0.07389857670860178,0.15571227485379796,102.89078081033311,0.96,688.3073076805425,660.7750153733208,27.53229230722168,0.766406356179002,0.07406200948441291,0.07406194572461978,0.15571467226965288,102.77930638794325,0.96,687.5509926387675,660.0489529332168,27.502039705550757,,,,610.0800218483804,1982.324435304935,1833.6499466389946,148.67444913126985,1982.3243957702643,3.9534670587385444e-05,0.7804430546788423,0.011188210613481471,0.011188211242508397,0.33271354557291655,152.5200972072995,0.9249999397435019,495.58127257067844,458.4126472658856,37.16862530479286,0.7804430546788423,0.011188210613481454,0.011188211242508414,0.3327134959549794,152.5200427352873,0.9249999397434899,495.5811694821548,458.4125519090014,37.16861757315334,0.7977462455609698,0.06429702301292124,0.06432447634215888,0.3327134495987325,152.51999184402618,0.9249999397429401,495.5810731704422,458.41246282040066,37.16861035004155,0.7977459434843791,0.0642971134988835,0.0643245667501707,0.3327133568863911,152.5198900617675,0.9249999397429177,495.58088054698896,458.41228464370687,37.16859590328211,0.7804432062530009,,,0.101,185.19864461053848,1833.6499466389946,1833.6499202601601,2.6378834574512828e-05,56.843148345808835,0.21955679374699907,,,231.27140912810032,0.00036195126409148604,99.44670592508314,3.1563782984030335,1103.9514542224958,0.0,-0.0,0.0,112.16146774900557
157,1,158,0.1016,4.2612287075702936e-05,1103.9514550642664,,,,0,9.471777466002373e-14,1,2064.9214892694804,2064.9214892694804,1.3219917962658758e-13,330.3874382831169,68.55539344374677,0.3334074127948631,,,308.6724259690388,2064.9214466571934,1982.3244366017136,82.5968515250714,2064.9212881267854,0.0001585304082648377,0.7675082736751391,0.07373516201186803,0.07373522801519573,0.15571015276581812,103.00232527375475,0.96,689.0628961630605,661.5003803165381,27.562515846522434,0.7669574638460074,0.07389857673828701,0.07389857653308937,0.15571227485226796,102.89078088583764,0.96,688.3073081924075,660.7750158647112,27.53229232769629,0.7664064224022722,0.07406199143287696,0.07406192520960674,0.15571467196430447,102.7793198094464,0.96,687.5510837713172,660.0490404204644,27.502043350852684,,,,610.0800225320603,1982.3244366017136,1833.6499478351916,148.67444923231406,1982.3243970675057,3.953420791241735e-05,0.7804430552958943,0.20836858236244135,0.20836858174538941,0.3327135457521383,152.5200974039289,0.9249999397416104,495.5812729436436,458.41264760994096,37.16862533370268,0.7804430552958943,0.20836858236244135,0.20836858174538941,0.3327134961202837,152.5200429166377,0.9249999397415983,495.5811698262044,458.4125522263099,37.16861759989451,0.7977736994668587,0.06402584615217363,0.06399839224628474,0.33271344975104583,152.5199920111146,0.9249999397410472,495.5810734875017,458.4124631127426,37.16861037475912,0.7977733973188254,0.06402593573820416,0.06399848190375788,0.3327133570127653,152.51989020037908,0.9249999397410247,495.580880810156,458.4122848861982,37.16859592395776,0.7804432070240771,,,0.101,185.19864473135436,1833.6499478351916,1833.6499214563569,2.6378834574512784e-05,56.84314838289094,0.21955679297592282,,,231.27140928271518,0.00036183181280388476,99.44670599156753,3.1564332073774723,1103.9514550642664,0.0,-0.0,0.0,112.16146783452946
158,1,159,0.1016,4.2612287373268585e-05,1103.9514542933557,,,,0,9.471772309294628e-14,1,2064.9214881437015,2064.9214881437015,1.32199182176421e-13,330.38743810299223,68.55539340637088,0.3334074127948631,,,308.6724257590427,2064.921445531414,1982.324435520961,82.59685148004026,2064.9212870010015,0.00015853041238333003,0.7675082060756351,0.07373518079270176,0.07373524839220578,0.15571015301317023,103.0023113677017,0.96,689.0628020400197,661.5002899584189,27.562512081600847,0.7669574646532242,0.0738985766501886,0.07389857584297173,0.15571227485319641,102.89078084002031,0.96,688.3073078817997,660.7750155665277,27.53229231527206,0.7664064914172815,0.07406197254609057,0.07406190353108129,0.15571467165167158,102.77933355132075,0.96,687.5511770791819,660.0491299960146,27.50204708316735,,,,610.0800219624027,1982.324435520961,1833.6499468385452,148.6744491477905,1982.3243959863355,3.9534625329986405e-05,0.7804430547737267,0.011188211285100705,0.011188211807268426,0.3327135456010539,152.52009723817895,0.9249999397433429,495.58127262918885,458.41264731992885,37.16862530925999,0.7804430547737267,0.011188211285100707,0.011188211807268426,0.3327134959818318,152.52004276475614,0.9249999397433308,495.5811695379956,458.4125519605754,37.16861757742021,0.7977462427045885,0.06429703134113203,0.06432448810340229,0.3327134496243854,152.51999187217814,0.9249999397427812,495.58107322379084,458.41246286966935,37.16861035412151,0.7977459406231034,0.06429712181442387,0.06432457851014585,0.3327133569096484,152.5198900872895,0.9249999397427586,495.5808805953604,458.4122846883716,37.168595906988784,0.780443206352458,,,0.101,185.19864463069308,1833.6499468385452,1833.6499204597108,2.637883457451282e-05,56.843148351994905,0.21955679364754205,,,231.27140915357816,0.0003619412171083338,99.44670593603861,3.156378292875145,1103.9514542933557,0.0,-0.0,0.0,112.16146775620494
159,1,160,0.1016,4.261228522222361e-05,1103.951454017547,,,,0,9.47177680888579e-14,1,2064.921487779949,2064.921487779949,1.321991820068905e-13,330.38743804479185,68.55539339429431,0.33340741279486324,,,308.6724256600189,2064.921445167664,1982.3244351717901,82.59685146549135,2064.9212866372814,0.00015853038261153776,0.7675081213155653,0.07373520130843596,0.07373528606850564,0.1557101532679617,103.00229704366161,0.96,689.0627050878167,661.5001968843039,27.562508203512746,0.7669574503652162,0.07389857764718805,0.07389859193519603,0.155712274853356,102.89078083214363,0.96,688.3073078284017,660.7750155152656,27.532292313136114,0.7664065473937819,0.07406195409762244,0.074061898121122,0.1557146713278723,102.77934778421368,0.96,687.5512737210628,660.0492227722203,27.50205094884249,,,,610.0800217789376,1982.3244351717901,1833.6499465175832,148.67444912044175,1982.324395638025,3.953376506917341e-05,0.7804430547280421,0.20836858170671585,0.20836858175240033,0.3327135455793786,152.52009721442428,0.9249999397439618,495.5812725839572,458.4126472783963,37.168625305560866,0.7804430547280421,0.20836858170671585,0.20836858175240033,0.3327134959481871,152.520042727861,0.9249999397439498,495.58116946789556,458.41255189603953,37.168617571856046,0.7977737138683657,0.06402580381857056,0.06399833265479339,0.3327134495795677,152.51999182301697,0.9249999397433987,495.5810731304778,458.4124627836608,37.16861034681704,0.7977734117127271,0.06402589344078559,0.06399842235116196,0.33271335684252046,152.51989001363546,0.9249999397433761,495.58088045569446,458.41228455948664,37.168595896207805,0.7804432070081835,,,0.101,185.1986445982759,1833.6499465175832,1833.6499201387485,2.6378834574512723e-05,56.84314834204508,0.21955679299181657,,,231.2714091108181,0.0003619803144760397,99.44670591765178,3.156433235037177,1103.9514540175471,0.0,-0.0,0.0,112.16146772818276
160,1,161,0.1016,4.261228657854872e-05,1103.9513193298953,,,,0,9.471772949662457e-14,1,2064.9212841090975,2064.9212841090975,1.321991829403638e-13,330.3874054574556,68.55538663242204,0.33340741279486313,,,308.67239556992865,2064.921241496811,1982.3242396477535,82.59684331865654,2064.92108296641,0.00015853040138389567,0.7675070497882085,0.07373519565818173,0.07373626718553854,0.15571015370911023,103.00227224345066,0.96,689.062537227652,661.5000357385459,27.56250148910612,0.7669564569485177,0.07389855161275949,0.07389954502945809,0.15571227505606963,102.89077082853903,0.96,688.3072400113289,660.7749504108756,27.532289600453232,0.7664056316980692,0.07406190775483583,0.07406282345054849,0.1557146712206363,102.77935249793899,0.96,687.5513057274289,660.0492534983317,27.502052229097195,,,,610.0799187283852,1982.3242396477535,1833.6497662043116,148.6744339623299,1982.3242001666417,3.948111173122865e-05,0.7804429776962369,0.011188211842010113,0.011188288873815296,0.3327135220808806,152.52007143374777,0.924999939995051,495.5812236819891,458.4126021685139,37.16862151347522,0.7804429776962369,0.011188211842010097,0.011188288873815311,0.33271347245944943,152.52001695790418,0.924999939995039,495.58112058620605,458.4125068049148,37.16861378129124,0.7977460860733113,0.06429724747277435,0.0643248752678287,0.3327134260999414,152.5199660630674,0.9249999399944938,495.58102426771666,458.4124177100477,37.16860655766895,0.7977457840345197,0.06429733778374125,0.06432496546194871,0.3327133333810861,152.51986427366592,0.9249999399944714,495.58083163072973,458.4122395208352,37.16859210989449,0.7804432064512741,,,0.101,185.19862638663548,1833.6497662043116,1833.649739825477,2.637883457450427e-05,56.843142752333655,0.21955679354872595,,,231.27138575321948,0.0003786449458719999,99.44669587388438,3.1563778255003045,1103.9513193298953,0.0,-0.0,0.0,112.16145404391736
161,1,162,0.13994,4.2612285321314716e-05,1103.9323217047304,,,,0,9.471776178840446e-14,1,2064.8957979157153,2064.8957979157153,1.3219918040469787e-13,330.38332766651445,68.55454049080174,0.33340741279486324,,,308.6686360954682,2064.8957553034297,1982.2997729021238,82.59582387092195,2064.895596773046,0.0001585303839804673,0.7675021750919443,0.0737340176396435,0.0737388923359077,0.15571017644390506,103.00099518611354,0.96,689.0538933882725,661.4917376527414,27.562155735530972,0.7669516849858309,0.07389736006532281,0.07390213202800962,0.15571230046551437,102.88951778051816,0.96,688.2987451919992,660.7667953843193,27.531949807679936,0.7664009613919468,0.07406070253659859,0.07406537284272102,0.15571469920550463,102.77812312883647,0.96,687.5429581927741,660.0412398650631,27.50171832771104,,,,610.0669901768816,1982.2997729021238,1833.627133669365,148.67259967426781,1982.299733343633,3.955849081810053e-05,0.7804333451567752,0.2083685817196898,0.20837821425915154,0.33271057798422893,152.5168393113759,0.9249999396292519,495.5751070073668,458.4069440635743,37.168162943792495,0.7804333451567752,0.2083685817196898,0.20837821425915154,0.33271052835389453,152.5167848263197,0.9249999396292398,495.57500389308603,458.40684868286485,37.16815521022115,0.7977635725664368,0.0640245968300541,0.06400711033692853,0.3327104819860739,152.51673392288126,0.9249999396286867,495.5749075573284,458.4067595720207,37.16814798530769,0.7977632701354987,0.06402468725226257,0.06400720115128349,0.33271038925061813,152.51663211630483,0.9249999396286641,495.5747148858518,458.4065813509053,37.168133534946485,0.7804432064383001,,,0.101,185.19634050060588,1833.627133669365,1833.6271072905306,2.637883457343256e-05,56.84244114375032,0.2195567935616999,,,231.2685320948006,0.00035493177464245636,99.44546880076426,3.156393533015486,1103.9323217047304,0.0,-0.0,0.0,154.48428909935998
162,1,163,0.13994,4.261228803792723e-05,1103.9224755179832,,,,0,9.471773569912218e-14,1,2064.88257043648,2064.88257043648,1.3219918537098623e-13,330.38121126983674,68.55410133849112,0.333407412794863,,,308.6666849132334,2064.882527824192,1982.2870745220193,82.59529477175087,2064.8823692937704,0.00015853042157874887,0.7674987708629675,0.07373554406384944,0.07373894829282632,0.15571018837039413,103.0003260624475,0.96,689.0493643216784,661.4873897488112,27.561974572867125,0.7669483724054523,0.0738988542198097,0.07390216680018827,0.15571231366683477,102.88886744648879,0.96,688.2943363066855,660.7625628544181,27.531773452267437,0.7663977397255769,0.07406216481082496,0.07406538647719484,0.15571471359897673,102.77749140429707,0.96,687.5386686654061,660.0371219187898,27.501546746616302,,,,610.0602804560298,1982.2870745220193,1833.6153877062097,148.6716472614761,1982.2870349676857,3.9554333742172666e-05,0.7804283457380312,0.011188288899765178,0.01119328831850916,0.3327090499979663,152.51516186661405,0.9249999396463168,495.57193238677525,458.4040075481757,37.16792483859958,0.7804283457380312,0.011188288899765178,0.01119328831850916,0.33270900037524104,152.51510739020276,0.9249999396463047,495.57182928830355,458.4039121820896,37.16791710621394,0.7977345485759576,0.06428925140996344,0.06431827540044278,0.3327089540145239,152.51505649483505,0.9249999396457531,495.571732967304,458.40382308489745,37.16790988240656,0.7977342479503761,0.06428933765987678,0.06431835984499937,0.33270886129325516,152.5149547043779,0.9249999396457306,495.571540325303,458.40364489104695,37.16789543425601,0.7804431293805452,,,0.101,185.1951541583272,1833.6153877062097,1833.615361327375,2.6378834572886697e-05,56.8420770188925,0.219556870619455,,,231.26705057868347,0.00035599039295396243,99.44483174883389,3.156325488002396,1103.9224755179835,0.0,-0.0,0.0,154.48291122398658
163,1,164,0.13994,4.2612398220971245e-05,1103.919244829965,,,,0,9.471775550734933e-14,1,2064.878230512939,2064.878230512939,1.3219917934322307e-13,330.38051688207025,68.55395725302957,0.3334074127948557,,,308.66604470194943,2064.8781879005405,1982.2829081938505,82.59512117474388,2064.878029368594,0.0001585319465906044,0.7674974138566175,0.07373742407150201,0.07373878107785195,0.15571019247652296,103.00009582094037,0.96,689.0478058865828,661.4858936511193,27.561912235463332,0.7669470862649223,0.07390070253321845,0.07390198867374849,0.15571231800005483,102.88865408096376,0.96,688.2928898040007,660.7611742118406,27.531715592160044,0.7663965239040769,0.0740639818010596,0.07406519762255963,0.15571471808031057,102.77729480004531,0.96,687.5373336780109,660.0358403308904,27.501493347120515,,,,610.0580790077066,1982.2829081938505,1833.6115338606605,148.67133478011922,1982.28286864078,3.955307052555542e-05,0.7804267054972036,0.20837821423582853,0.2083798544766561,0.3327085486807463,152.51461151533894,0.9249999396496401,495.57089082580353,458.40304410598674,37.167846719816836,0.7804267054972036,0.20837821423582856,0.2083798544766561,0.33270849905208427,152.51455703250585,0.9249999396496281,495.5707877149975,458.4029487284913,37.167838986506176,0.797742493588289,0.06407141345091362,0.06406346843858221,0.33270845268582555,152.5145061311439,0.924999939649076,495.5706913824847,458.4028596206492,37.1678317618355,0.7977421838673717,0.06407152449592723,0.06406358857893157,0.33270835995349163,152.51440432871786,0.9249999396490535,495.570498717494,458.40268140553326,37.167817311960704,0.7804334968644063,,,0.101,185.1947649199267,1833.6115338606605,1833.611507481826,2.6378834573973945e-05,56.84195754968048,0.2195665031355937,,,231.26656449916658,0.0003562003823114012,99.44462273464164,3.1563380884500676,1103.9192448299652,0.0,-0.0,0.0,154.48245912150531
164,1,165,0.13994,4.2612458162950014e-05,1103.9220498058103,,,,0,9.471774198179164e-14,1,2064.8819986899575,2064.8819986899575,1.3219918891633056e-13,330.38111979039326,68.5540823565066,0.3334074127948517,,,308.66660047249405,2064.8819560774996,1982.2865256429343,82.59527190178896,2064.881797544723,0.00015853277623992509,0.7674776078923126,0.07373807614675575,0.07375788211106064,0.15571018946337964,103.00026476951861,0.96,689.048949448881,661.4869914709257,27.561957977955256,0.7669272268774036,0.07390131215053587,0.07392117153805465,0.1557123142371642,102.88883936090957,0.96,688.2941459019232,660.7623800658463,27.531765836076953,0.7663766125064094,0.07406454899789026,0.07408446039555766,0.15571471348643967,102.77749634206586,0.96,687.5387021939188,660.037154106162,27.501548087756753,,,,610.0599904332844,1982.2865256429343,1833.6148799940943,148.67160609456775,1982.286486088662,3.955427223446677e-05,0.7804281296484741,0.011193288337873664,0.01119186418660325,0.3327089839534836,152.5150893622394,0.924999939646797,495.571795169541,458.4038806224803,37.16791454706071,0.7804281296484741,0.011193288337873662,0.011191864186603253,0.3327089343302665,152.51503488530074,0.924999939646785,495.57169207004745,458.403785255449,37.167906814598446,0.797806683337531,0.06408570327022026,0.06402151352097815,0.3327088879689077,152.51498398924014,0.9249999396462297,495.57159574771595,458.403696157023,37.167899590692954,0.797806418680685,0.06408568357722275,0.06402144876390953,0.33270879524554176,152.51488219650412,0.9249999396462072,495.57140310135753,458.4035179591419,37.16788514221563,0.7804284974262978,,,0.101,185.19510287940352,1833.6148799940943,1833.6148536152596,2.637883457479159e-05,56.842061279816924,0.2195715025737022,,,231.26698654192182,0.00035602062821428606,99.44480421302639,3.156469361315164,1103.9220498058103,0.0,-0.0,0.0,154.4828516498251
165,1,166,0.13994,4.2612477148930316e-05,1103.9313833263166,,,,0,9.471775299930676e-14,1,2064.89453753135,2064.89453753135,1.321991772614116e-13,330.38312600501604,68.55449864604083,0.3334074127948505,,,308.6684499624562,2064.894494918873,1982.298562930401,82.59577345543335,2064.894336385834,0.00015853303902492596,0.7674242960089913,0.07371291517785472,0.07376622706117607,0.15571017877653356,103.0008642727618,0.96,689.0530072844704,661.4908869930915,27.562120291378804,0.7668789744619265,0.07387602719650736,0.07392427961198436,0.15571230172199002,102.8894558630327,0.96,688.2983254293305,660.7663924121573,27.531933017173202,0.7663334509806271,0.07403914327462977,0.0740823048004121,0.15571469905294996,102.77812982666167,0.96,687.5430036720334,660.041283525152,27.50172014688135,,,,610.0663508299526,1982.298562930401,1833.626014438646,148.6725089207142,1982.2985233593604,3.9571040678920516e-05,0.7804328723893049,0.20837985446240653,0.20837511172157566,0.33271043354301827,152.51668074145198,0.9249999396315924,495.5748069088588,458.40666647363247,37.168140435226334,0.7804328723893049,0.2083798544624065,0.2083751117215757,0.33271038353590454,152.51662584278867,0.9249999396315802,495.574703011764,458.40657036882,37.168132642944,0.7973388932508587,0.06512407242859863,0.06559186251527102,0.33271033653133103,152.51657424033948,0.9249999396310481,495.5746053530524,458.4064800342539,37.16812531879845,0.7973383518054494,0.06512471314359561,0.06559278001883118,0.3327102415838094,152.51647000537253,0.924999939631025,495.57440808568504,458.40629756193965,37.1681105237454,0.7804268571997198,,,0.101,185.19622745830327,1833.626014438646,1833.6259880598116,2.637883457553534e-05,56.84240644759803,0.2195731428002802,,,231.2683909385001,0.0003550756044654692,99.44540810355504,3.155542989834918,1103.9313833263166,0.0,-0.0,0.0,154.48415778268475
166,1,167,0.1016,4.2612459198942134e-05,1103.9520016560875,,,,0,9.471806029235033e-14,1,2064.9224881831683,2064.9224881831683,1.3219919285231925e-13,330.3875981093069,68.5554266076812,0.33340741279485164,,,308.6725728177656,2064.922445570709,1982.3253955564019,82.59689148151672,2064.9222870379185,0.00015853279058304856,0.7863080160707403,0.0738058380858882,0.05492211802413921,0.1557101546940637,103.00221687496007,0.96,689.0621624659312,661.499675967294,27.562486498637277,0.7858066345824266,0.07397648798048448,0.05504882785998437,0.1557122738549384,102.89083010412583,0.96,688.3076418560174,660.7753361817768,27.532305674240664,0.7853050561878606,0.07414717998979808,0.0551755747825646,0.15571466727750166,102.77952583867975,0.96,687.5524827159702,660.0503834073314,27.502099308638783,,,,610.0805235559194,1982.3253955564019,1833.6508224560653,148.6745352553575,1982.3253577114226,3.7844979275542545e-05,0.7855943738138966,0.01119186419991088,0.006030362775319164,0.33271757941981234,152.52452524537915,0.9249999326930164,495.5896557356418,458.4203981988239,37.16925753681795,0.7855943738138966,0.011191864199910874,0.006030362775319171,0.3327144733191888,152.5211152480229,0.9249999326922206,495.58320235717997,458.41442882378664,37.168773533393356,0.7992717959554504,0.05843563794903048,0.05650273524443872,0.3327123455484643,152.51877932041538,0.9249999326910422,495.57878160241364,458.41033962534135,37.16844197707233,0.7992641154880588,0.05843262368897403,0.056506860006364665,0.3327099083741335,152.51610374210196,0.9249999326904179,495.5737180161874,458.4056558081135,37.16806220807386,0.7804282813376827,,,0.101,185.1987330680626,1833.6508224560653,1833.6507960772308,2.6378834576522644e-05,56.84317549613803,0.2195717186623174,,,231.27153357314745,0.0001722143399120363,99.4467594364534,3.1697246590713024,1103.9520016560878,0.0,-0.0,0.0,112.16152336825849
167,1,168,0.1016,4.261240467354477e-05,1103.9148707704046,,,,0,9.471770884908187e-14,1,2064.872173372967,2064.872173372967,1.3219916717455905e-13,330.37954773967476,68.55375615598251,0.33340741279485525,,,308.66515111032857,2064.8721307605624,1982.2770933393851,82.59487888914114,2064.8719722285264,0.00015853203589890653,0.7835340366944709,0.09798397729541164,0.10075795667168107,0.1557101985790254,102.99975375985734,0.96,689.0454905691071,661.4836709463426,27.561819622764357,0.783024819883056,0.09819219003402567,0.10097400473339632,0.1557123240511523,102.88835621149812,0.96,688.2908704030148,660.7592355868941,27.5316348161206,0.7825153839028903,0.09840034825666431,0.10119002054163462,0.1557147238634454,102.77704113897309,0.96,687.5356112564046,660.0341868061485,27.50142445025618,,,,610.0550076854894,1982.2770933393851,1833.6061577224223,148.67089554673302,1982.2770532691554,4.007022960935429e-05,0.7804243364281159,0.2083751117123024,0.21354514909808311,0.3327078317670578,152.51382458445235,0.9249999412034962,495.56940083512995,458.401666634747,37.167734200382924,0.7804243364281159,0.20837511171230239,0.21354514909808314,0.3327077925873057,152.51378157264236,0.9249999412034867,495.56931943346274,458.4015913382049,37.16772809525778,0.7986727845982157,0.08894265968136036,0.08954167103859513,0.33270775587764073,152.51374127247988,0.9249999412029185,495.5692431639422,458.4015207886214,37.16772237532083,0.7986724345549256,0.0889462391991277,0.0895379201322608,0.3327076820790729,152.5136602559148,0.9249999412029009,495.5690898366206,458.4013789608491,37.16771087577149,0.7804330240877867,,,0.101,185.19422192996467,1833.6061577224223,1833.6061313435878,2.6378834573781798e-05,56.84179088939509,0.2195669759122133,,,231.26588349734314,0.0004900446219657006,99.44432990385755,3.1581938920093733,1103.9148707704048,0.0,-0.0,0.0,112.1577508702731
